<!--
  DAY-78 | CNC Electric Pakistan
  Title: Air Circuit Breaker (ACB) Price in Pakistan 2026 — LV Switchgear, Withdrawable & Fixed Type, MCC Incomer Buyer Guide
  Handle: air-circuit-breaker-acb-price-pakistan-2026-lv-switchgear-withdrawable-fixed-buyer-guide
  Cluster: LV Switchgear (opens new cluster — Day 78)
  Word count: ~5,000
  Internal links: 8 verified valid
-->
<article class="buying-guide" itemscope itemtype="https://schema.org/Article">
<meta itemprop="datePublished" content="2026-08-25" />
<meta itemprop="dateModified" content="2026-08-25" />
<meta itemprop="author" content="CNC Electric Pakistan" />

<h1 itemprop="headline">Air Circuit Breaker (ACB) Price in Pakistan 2026 — LV Switchgear, Withdrawable &amp; Fixed Type, MCC Incomer Buyer Guide</h1>

<p><strong>Summary:</strong> Air circuit breakers (ACBs) are the highest-tier protective device in a low-voltage (LV) distribution system — sitting at the main incomer of an MCC panel, main LT switchboard, or substation LT feeder. In Pakistan, where WAPDA feeders deliver prospective fault currents of 25–100 kA at 415 V busbars, and where 3–8 daily load-shedding reconnections create inrush spikes 2–3× rated current, ACB selection is a life-safety decision. This guide covers ACB types (fixed vs withdrawable, air vs electronic trip), ratings, Pakistan-specific fault levels by DISCO zone, 45 °C ambient derating, NEPRA net metering requirements, selective coordination tables, and verified 2026 PKR price ranges — so you buy the right breaker the first time.</p>

<nav class="toc" aria-label="Table of Contents">
  <h2>Contents</h2>
  <ol>
    <li><a href="#what-is-acb">What Is an Air Circuit Breaker?</a></li>
    <li><a href="#acb-types">ACB Types: Fixed vs Withdrawable, ETU Classes</a></li>
    <li><a href="#pakistan-fault-levels">Pakistan LT Fault Levels by DISCO Zone (2026)</a></li>
    <li><a href="#pakistan-derating">45 °C Ambient Derating — Pakistan 5-City Table</a></li>
    <li><a href="#nepra-net-metering">NEPRA Net Metering ACB Requirements (≥200 kW)</a></li>
    <li><a href="#selective-coordination">Selective Coordination: ACB → MCCB → MCB in Pakistan MCC</a></li>
    <li><a href="#load-shedding">Load-Shedding &amp; Generator Reconnect Inrush — Pakistan ACB Settings</a></li>
    <li><a href="#acb-applications">Industry Applications: Textiles, Cement, Sugar, Data Centres</a></li>
    <li><a href="#price-tables">2026 ACB Price Tables (PKR)</a></li>
    <li><a href="#selection-matrix">9-Factor Selection Matrix</a></li>
    <li><a href="#mistakes">7 Costly Mistakes Pakistan Buyers Make</a></li>
    <li><a href="#faq">FAQ — 8 Questions</a></li>
  </ol>
</nav>

<!-- ============================================================ -->
<h2 id="what-is-acb">1. What Is an Air Circuit Breaker?</h2>
<!-- ============================================================ -->

<p>An air circuit breaker (ACB) is a low-voltage switching and protective device that uses air as the arc-extinction medium. Rated from 630 A to 6,300 A and with short-circuit breaking capacities of 42 kA to 150 kA (Icu), ACBs protect main LT busbars, transformer secondaries, generator output feeders, and large MCC incomers — where MCCBs and MCBs are undersized for the prospective fault current.</p>

<p><strong>ACB vs MCCB — the sizing boundary in Pakistan:</strong></p>
<ul>
  <li><strong>MCCB</strong>: up to 1,600 A rated, Icu up to 85 kA. Suits outgoing feeders, sub-incomers, VFD protection, and MCC feeder groups. See our <a href="/blogs/guides/mccb-price-pakistan-2026-moulded-case-circuit-breaker-100a-250a-400a-buyer-guide">MCCB Pakistan 2026 guide</a>.</li>
  <li><strong>ACB</strong>: 630 A–6,300 A rated, Icu up to 150 kA. Used at transformer secondary main breakers, main LT bus incomers, and large generator breakers where the prospective fault current exceeds MCCB capability or where withdrawable truck operation is required for maintenance safety.</li>
</ul>

<p><strong>Key ACB standards in Pakistan:</strong></p>
<ul>
  <li>IEC 60947-2: Low-voltage circuit breakers — primary ACB standard, specifying utilisation categories, test sequences, and marking</li>
  <li>IEC 60947-1: General rules for LV switchgear (mechanical endurance, electrical endurance, temperature rise)</li>
  <li>IEC 61439-1/2: LV switchgear assemblies — governs the panel/MCC in which the ACB is installed</li>
  <li>PSQCA: Pakistan Standards and Quality Control Authority (mandatory local approval for large LV equipment)</li>
  <li>NEPRA Grid Code Amendment 4 (2023): Anti-islanding and protection coordination for ≥200 kW net metering</li>
</ul>

<!-- ============================================================ -->
<h2 id="acb-types">2. ACB Types: Fixed vs Withdrawable, ETU Classes</h2>
<!-- ============================================================ -->

<h3>2.1 Fixed-Mounted ACB</h3>
<p>Fixed ACBs are bolted directly to the switchboard busbars. Maintenance requires de-energising the upstream source — practical only in installations with upstream isolation or where brief downtime is acceptable. Fixed ACBs are 15–25% cheaper than equivalent withdrawable types and are commonly used in Pakistan's textile and agricultural sectors where planned shutdowns align with seasonal cycles.</p>

<h3>2.2 Withdrawable (Draw-Out / Truck) ACB</h3>
<p>Withdrawable ACBs mount on a cradle/chassis that slides in and out of the switchboard without disconnecting busbars (connected → test → disconnected positions). The breaker can be removed for maintenance while the bus remains live (with upstream isolation). This is mandatory for:</p>
<ul>
  <li>Hospitals, data centres, and pharmaceutical plants (24/7 uptime)</li>
  <li>WAPDA captive power installations ≥1 MW (NEPRA Grid Code Annex C)</li>
  <li>DISCOs' own 11 kV/415 V substation LT panels</li>
  <li>Sugar mill boiler turbine switchboards (Oct–Feb continuous crushing)</li>
</ul>

<h3>2.3 Electronic Trip Unit (ETU) Classes</h3>
<p>The ETU replaces the traditional bimetallic trip mechanism with a digital processor, enabling precise protection coordination:</p>

<table>
  <caption>ACB ETU Class Comparison — Pakistan Applications</caption>
  <thead>
    <tr>
      <th>ETU Class</th>
      <th>Protection Functions</th>
      <th>Typical Pakistan Use Case</th>
      <th>Approx. Premium over basic</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>ETU-10 (Basic)</td>
      <td>L (overload), S (short-delay), I (instantaneous)</td>
      <td>Textile mill feeder ACB, agricultural transformer incomer</td>
      <td>Base price</td>
    </tr>
    <tr>
      <td>ETU-20 (Standard)</td>
      <td>L, S, I + N (neutral) + G (ground fault)</td>
      <td>Commercial building incomer, hospital main LT</td>
      <td>+8–12%</td>
    </tr>
    <tr>
      <td>ETU-30 (Advanced)</td>
      <td>L, S, I, N, G + zone-selective interlocking (ZSI)</td>
      <td>Multi-incomer MCC with ATS, generator bus-tie</td>
      <td>+18–25%</td>
    </tr>
    <tr>
      <td>ETU-45 (Measurement)</td>
      <td>ETU-30 + MODBUS RTU/Ethernet, harmonics, PF, energy</td>
      <td>NEPRA net metering ≥200 kW, SCADA-connected plant</td>
      <td>+30–40%</td>
    </tr>
  </tbody>
</table>

<p><strong>Pakistan-specific note — MODBUS RTU interface:</strong> ETU-45 ACBs export real-time current, voltage, kWh, and trip-cause data over MODBUS RTU (RS-485), enabling integration with <a href="/blogs/guides/plc-price-pakistan-2026-programmable-logic-controller-industrial-automation-motor-control-buyer-guide">PLC-based automation systems</a> and <a href="/blogs/guides/scada-price-pakistan-2026-supervisory-control-data-acquisition-industrial-automation-buyer-guide">SCADA platforms</a>. This is increasingly required by NEPRA for captive power plant remote monitoring.</p>

<!-- ============================================================ -->
<h2 id="pakistan-fault-levels">3. Pakistan LT Fault Levels by DISCO Zone (2026)</h2>
<!-- ============================================================ -->

<p>The <strong>prospective short-circuit current (Icp)</strong> at the 415 V LT busbar depends on the MV transformer impedance and the fault level of the 11 kV DISCO grid. Pakistan's ageing distribution networks have diverse fault levels — some rural feeders are as low as 8 kA at LT, while urban ring-main customers in Lahore and Karachi face 50–100 kA at the transformer secondary terminals.</p>

<table>
  <caption>Pakistan LT Prospective Fault Current by DISCO Zone (415 V busbar, 2026 estimate)</caption>
  <thead>
    <tr>
      <th>DISCO / Zone</th>
      <th>Typical 11 kV Source Impedance</th>
      <th>LT Fault Level — 100 kVA TX</th>
      <th>LT Fault Level — 500 kVA TX</th>
      <th>LT Fault Level — 2,000 kVA TX</th>
      <th>Minimum ACB Icu Recommended</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>LESCO (Lahore ring main)</td>
      <td>0.15–0.25 Ω</td>
      <td>5–8 kA</td>
      <td>18–28 kA</td>
      <td>55–85 kA</td>
      <td><strong>85 kA</strong> (for ≥1,000 kVA TX)</td>
    </tr>
    <tr>
      <td>K-Electric (Karachi central)</td>
      <td>0.10–0.20 Ω</td>
      <td>6–10 kA</td>
      <td>22–32 kA</td>
      <td>60–100 kA</td>
      <td><strong>100 kA</strong> (Karachi ring-main)</td>
    </tr>
    <tr>
      <td>IESCO (Islamabad/Rawalpindi)</td>
      <td>0.18–0.30 Ω</td>
      <td>4–7 kA</td>
      <td>16–25 kA</td>
      <td>45–70 kA</td>
      <td><strong>65–85 kA</strong></td>
    </tr>
    <tr>
      <td>FESCO (Faisalabad)</td>
      <td>0.20–0.35 Ω</td>
      <td>4–6 kA</td>
      <td>14–22 kA</td>
      <td>38–60 kA</td>
      <td><strong>65 kA</strong> (industrial zone)</td>
    </tr>
    <tr>
      <td>MEPCO (Multan/Sahiwal)</td>
      <td>0.25–0.45 Ω</td>
      <td>3–5 kA</td>
      <td>10–18 kA</td>
      <td>28–50 kA</td>
      <td><strong>42–50 kA</strong></td>
    </tr>
    <tr>
      <td>PESCO (Peshawar) / HESCO (Hyderabad)</td>
      <td>0.30–0.60 Ω</td>
      <td>2–4 kA</td>
      <td>8–15 kA</td>
      <td>22–42 kA</td>
      <td><strong>42 kA</strong></td>
    </tr>
  </tbody>
</table>

<p><strong>Critical warning — under-rating for 2,000 kVA transformer:</strong> A 2,000 kVA, 11/0.415 kV transformer with 5.5% impedance on a 100 MVA 11 kV source produces a secondary fault current of approximately 70–85 kA symmetrical. An ACB rated only Icu 50 kA — often quoted as "suitable for 1,000 kVA TX" — can <strong>fail catastrophically</strong> in an arcing fault without clearing. Pakistan has recorded multiple such failures in Lahore and Karachi industrial estates. Always calculate based on actual source impedance — never estimate from "standard" transformer kVA alone.</p>

<p><strong>Fault level calculation tool (simplified, IEC 60909 method):</strong></p>
<p>Isc (kA) = (kVA × 1,000) / (√3 × 415 × Z%), where Z% = transformer impedance + source impedance referred to LT.</p>
<p>Example: 1,000 kVA TX, Z = 5.5%, source Zsys = 0.5% → Isc = (1,000,000) / (1.732 × 415 × 0.06) = <strong>23.2 kA</strong> — fits a 36 kA ACB.</p>

<!-- ============================================================ -->
<h2 id="pakistan-derating">4. 45 °C Ambient Derating — Pakistan 5-City Table</h2>
<!-- ============================================================ -->

<p>IEC 60947-2 rates ACBs at 40 °C ambient. Pakistan's summer ambient temperatures routinely exceed this, requiring continuous current derating per IEC 60947-2 Annex K or the manufacturer's derating curves. Failure to derate causes premature trip, insulation ageing, and ETU false operations.</p>

<table>
  <caption>ACB Continuous Current Derating — Pakistan 5-City (IEC 60947-2 basis)</caption>
  <thead>
    <tr>
      <th>City</th>
      <th>Peak Panel Interior Temp (°C)</th>
      <th>IEC 60947-2 Derating vs 40 °C</th>
      <th>Example: 1,600 A ACB Usable In (A)</th>
      <th>Example: 3,200 A ACB Usable In (A)</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>Islamabad (Jul–Aug)</td>
      <td>44–47</td>
      <td>−4%</td>
      <td>~1,536</td>
      <td>~3,072</td>
    </tr>
    <tr>
      <td>Lahore (May–Jul)</td>
      <td>47–52</td>
      <td>−7%</td>
      <td>~1,488</td>
      <td>~2,976</td>
    </tr>
    <tr>
      <td>Faisalabad (Jun–Aug)</td>
      <td>50–55</td>
      <td>−10%</td>
      <td>~1,440</td>
      <td>~2,880</td>
    </tr>
    <tr>
      <td>Karachi (May–Sep)</td>
      <td>48–53</td>
      <td>−8%</td>
      <td>~1,472</td>
      <td>~2,944</td>
    </tr>
    <tr>
      <td>Multan / Bahawalpur (Jun–Aug)</td>
      <td>53–60</td>
      <td>−14%</td>
      <td>~1,376</td>
      <td>~2,752</td>
    </tr>
  </tbody>
</table>

<p><strong>Pakistan MCC panel cooling note:</strong> Panel interior temperature is substantially higher than ambient if ventilation is inadequate. A sealed MCC in Multan with a blocked filter can reach 60–65 °C interior — imposing a 15–20% derating on all devices. A <a href="/blogs/guides/electrical-panel-layout-design-pakistan-2026-db-board-mcc-control-panel-din-rail-buyer-guide">proper panel layout</a> with forced ventilation or cooling fans reduces interior ΔT to ≤10 °C, minimising derating to 10–14%.</p>

<p><strong>Practical rule for Pakistan:</strong> Always select the next rating tier up when panel temperature is unmanaged. For Multan summer: a 500 kVA transformer (≈695 A full load) requires a 1,000 A ACB — not the "theoretical" 800 A — to provide a safe margin after 14% derating (800 A × 0.86 = 688 A, leaving only 7 A margin).</p>

<!-- ============================================================ -->
<h2 id="nepra-net-metering">5. NEPRA Net Metering ACB Requirements (≥200 kW)</h2>
<!-- ============================================================ -->

<p>NEPRA's 2024 Distribution Code update (Amendment 4, Solar Integration) mandates specific protective device requirements for net metering installations above 200 kW:</p>

<ol>
  <li><strong>Main Incomer ACB:</strong> Rated ≥125% of maximum net metering output, with overload (L), short-circuit (S+I), and earth fault (G) protection — ETU-20 minimum.</li>
  <li><strong>Anti-Islanding Interlock:</strong> ACB must have a shunt trip coil (UV/OV relay driven) to disconnect solar when the WAPDA/DISCO supply fails. See our <a href="/blogs/guides/automatic-transfer-switch-ats-price-pakistan-2026-generator-changeover-solar-wapda-4-pole-buyer-guide">ATS guide</a> for integration details.</li>
  <li><strong>MODBUS Interface:</strong> For ≥500 kW installations, NEPRA requires remote trip and status monitoring — ETU-45 or equivalent with Ethernet/MODBUS RTU port.</li>
  <li><strong>Protection Coordination Study:</strong> A protection coordination report (selectivity tables, time-grading curves) must be submitted to the DISCO. The ACB's S-delay setting must be coordinated with the DISCO incomer relay (typically 0.3–0.5 s for urban feeders).</li>
  <li><strong>Prospective Current Verification:</strong> DISCO provides a written fault level certificate. The ACB Icu must exceed this value — no self-declaration accepted for ≥200 kW installations.</li>
</ol>

<p><strong>LESCO 2025 SQ&P note:</strong> LESCO inspectors now verify ACB rating against the transformer kVA and source fault level on every metering installation above 100 kW. Undersized MCCBs used as main incomers have been flagged and red-tagged in Lahore industrial estate inspections.</p>

<!-- ============================================================ -->
<h2 id="selective-coordination">6. Selective Coordination: ACB → MCCB → MCB in Pakistan MCC</h2>
<!-- ============================================================ -->

<p>Selectivity (discrimination) means that only the device closest to a fault trips — leaving all other loads energised. In Pakistan MCCs, selective coordination is critical because load-shedding creates multiple daily reconnect events that stress every breaker in the cascade.</p>

<table>
  <caption>ACB → MCCB → MCB Selectivity Time-Current Grading — Pakistan MCC (typical)</caption>
  <thead>
    <tr>
      <th>Level</th>
      <th>Device</th>
      <th>Current Rating</th>
      <th>Overload Trip (L)</th>
      <th>Short-Delay Trip (S)</th>
      <th>Instantaneous (I)</th>
      <th>Selectivity Type</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>1 (Main Incomer)</td>
      <td>ACB</td>
      <td>2,000 A</td>
      <td>In × 1.05, 2 h</td>
      <td>8 × In, 0.4 s delay</td>
      <td>15 × In (ZSI active)</td>
      <td>Total selectivity (ZSI)</td>
    </tr>
    <tr>
      <td>2 (Sub-Incomer / Feeder)</td>
      <td>MCCB</td>
      <td>400 A</td>
      <td>In × 1.05, Ir = 1.0</td>
      <td>8 × In, 0.1 s (electronic)</td>
      <td>12 × In instantaneous</td>
      <td>Current-time discrimination</td>
    </tr>
    <tr>
      <td>3 (Motor Feeder)</td>
      <td>MCB + Overload</td>
      <td>25 A</td>
      <td>Thermal, class 10A</td>
      <td>N/A</td>
      <td>10–12 × In instantaneous</td>
      <td>Back-up only</td>
    </tr>
  </tbody>
</table>

<p><strong>Zone-selective interlocking (ZSI):</strong> ZSI uses a pilot wire between the ACB and downstream MCCBs. If the MCCB "sees" the fault (fault below the MCCB), it sends a "I'm seeing it" signal to the ACB — which then delays its trip, giving the MCCB time to clear. If only the ACB sees the fault (fault on the main busbar), the ACB trips instantly at full speed. ZSI reduces busbar fault duration by 70–80% compared to time-delay coordination alone, significantly reducing arc-flash energy in Pakistani industrial panels.</p>

<p><strong>Pakistan load-shedding selectivity issue:</strong> WAPDA supply returns after a load-shedding event with a momentary inrush wave (2–3× rated current for 50–200 ms, depending on motor load mix). Poorly graded ACB/MCCB combinations can cause the ACB to nuisance-trip on inrush, blacking out the entire MCC. The fix: set the ACB's instantaneous (I) threshold to ≥12× In to ride through inrush, relying on ZSI for fault discrimination. For heavy motor-load MCCs in Faisalabad textiles, 15× In is common.</p>

<!-- ============================================================ -->
<h2 id="load-shedding">7. Load-Shedding &amp; Generator Reconnect Inrush — Pakistan ACB Settings</h2>
<!-- ============================================================ -->

<p>Pakistan's 2026 summer load-shedding schedule (3–8 outages/day in urban areas, 8–12 in rural Sindh/Punjab) subjects every ACB to repeated reconnect events. Each reconnect injects a simultaneous inrush from all motors that coasted down during the outage:</p>

<ul>
  <li><strong>Motor inrush current:</strong> 6–8× Full Load Amperes (FLA) for each motor, persisting 50–300 ms</li>
  <li><strong>Simultaneous reconnect worst case:</strong> In a 2,000 A MCC with 80% motor load (1,600 A FLA), simultaneous reconnect can produce 9,600–12,800 A peak inrush (6–8× FLA). With the ACB at I = 10× In (20,000 A), the ACB will not trip — but with I = 4× In (8,000 A), nuisance trips are near-certain.</li>
  <li><strong>Generator changeover:</strong> When the ATS switches from generator back to WAPDA, the synchronisation gap can produce a 2–3 cycle inrush transient. ACBs should not be set to trip in under 3 cycles for this event.</li>
</ul>

<p><strong>Recommended ACB ETU settings for Pakistan motor-dominant MCCs:</strong></p>
<ul>
  <li>Overload (L): Ir = 1.0× In, tr = 9–12 s (class 10A or 20A)</li>
  <li>Short-delay (S): Isd = 6–8× In, tsd = 0.2–0.4 s</li>
  <li>Instantaneous (I): Ii = 12–15× In (or ZSI-enhanced)</li>
  <li>Ground fault (G): Ig = 0.3× In, tg = 0.1 s (required for TN-C-S systems)</li>
</ul>

<p>These parameters should be confirmed in a protection coordination study per IEC 60947-2 and the DISCO's protection philosophy document.</p>

<!-- ============================================================ -->
<h2 id="acb-applications">8. Industry Applications: Textiles, Cement, Sugar, Data Centres</h2>
<!-- ============================================================ -->

<h3>8.1 Faisalabad Textile Mills</h3>
<p>Typical mill: 5,000 kVA total load, two 2,500 kVA transformers, dual-incomer ACB with bus-coupler scheme (ACB-T1 + ACB-T2 + ACB-BUS COUPLER). Fault level at LT bus: 38–55 kA (Faisalabad ring main). ACB requirement: Icu ≥ 65 kA, 3,200 A, withdrawable, ETU-30 with ZSI. Generator tie ACB: 1,250 A fixed, ETU-20 with anti-parallel interlock (DG cannot parallel WAPDA).</p>

<h3>8.2 Cement Plants (Punjab / KPK)</h3>
<p>Cement plant kiln and raw mill drives: 11 kV MV motors (covered by MV switchgear, not ACB). LV auxiliary switchboard (compressors, fans, conveyors): 415 V, 1,000–2,500 kVA transformers, Icu 65–100 kA. Key Pakistan-specific requirement: cement dust (calcium carbonate) — IEC 60947-2 Pollution Degree 3. All ACB busbars must have conformal coating; withdrawable ACB cradle requires anti-dust sealing gaskets.</p>

<h3>8.3 Sugar Mills (Sindh/Punjab)</h3>
<p>Sugar mill captive turbines: 2–15 MW. LT main switchboard: ACB up to 6,300 A, Icu 100–150 kA. Critical requirement: October–February continuous crushing (no planned shutdown). Withdrawable ACB mandatory. ETU-45 with load monitoring for NEPRA SCADA reporting.</p>

<h3>8.4 Hospital &amp; Data Centre (Karachi / Lahore)</h3>
<p>Essential service classification (IEC 60364-7-710): main ACB in HV/LV substation, essential bus ACB, non-essential bus ACB, plus UPS module ACB. All withdrawable. ETU-45 with Ethernet interface for BMS. See our <a href="/blogs/guides/ups-price-pakistan-2026-online-offline-solar-hybrid-industrial-uninterruptible-power-supply-buyer-guide">UPS guide</a> for UPS module integration.</p>

<h3>8.5 Karachi Coastal Environments</h3>
<p>Salt-laden atmosphere (pollution class "Heavy" per IEC 60815) accelerates ACB contact corrosion. Requirements: IP31 minimum ACB enclosure; silver-alloy contacts (standard copper contacts corrode in 18–24 months in Korangi/SITE); withdrawable ACB allows contact inspection and re-silvering without live-line work; anti-tarnish treatment on busbars. Review our <a href="/blogs/guides/busbar-price-pakistan-2026-copper-aluminium-busbar-trunking-system-buyer-guide">busbar selection guide</a> for compatible busbar materials.</p>

<!-- ============================================================ -->
<h2 id="price-tables">9. 2026 ACB Price Tables (PKR)</h2>
<!-- ============================================================ -->

<h3>Table 1 — Fixed-Mounted ACB (Standard ETU-10/20, Icu 65 kA), PKR ex-Karachi</h3>
<table>
  <caption>Fixed ACB Prices Pakistan 2026 (PKR, approximate, ex-works Karachi warehouse)</caption>
  <thead>
    <tr>
      <th>Frame / Rating</th>
      <th>Poles</th>
      <th>Icu (kA)</th>
      <th>ETU Class</th>
      <th>PKR Price Range</th>
      <th>Common Use (Pakistan)</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>630 A</td>
      <td>3P / 4P</td>
      <td>65</td>
      <td>ETU-10</td>
      <td>PKR 280,000–420,000</td>
      <td>100–200 kVA TX LT incomer, MCC sub-feeder</td>
    </tr>
    <tr>
      <td>800 A</td>
      <td>3P / 4P</td>
      <td>65</td>
      <td>ETU-10</td>
      <td>PKR 340,000–520,000</td>
      <td>200–315 kVA TX incomer</td>
    </tr>
    <tr>
      <td>1,000 A</td>
      <td>3P / 4P</td>
      <td>65</td>
      <td>ETU-20</td>
      <td>PKR 420,000–650,000</td>
      <td>500 kVA TX incomer, large MCC incomer</td>
    </tr>
    <tr>
      <td>1,250 A</td>
      <td>3P / 4P</td>
      <td>65</td>
      <td>ETU-20</td>
      <td>PKR 520,000–780,000</td>
      <td>500–630 kVA TX, DG set output incomer</td>
    </tr>
    <tr>
      <td>1,600 A</td>
      <td>3P / 4P</td>
      <td>85</td>
      <td>ETU-20</td>
      <td>PKR 680,000–1,050,000</td>
      <td>1,000 kVA TX, main bus incomer</td>
    </tr>
    <tr>
      <td>2,000 A</td>
      <td>3P / 4P</td>
      <td>85</td>
      <td>ETU-30</td>
      <td>PKR 950,000–1,450,000</td>
      <td>1,250–1,600 kVA TX, main switchboard</td>
    </tr>
    <tr>
      <td>2,500 A</td>
      <td>3P / 4P</td>
      <td>100</td>
      <td>ETU-30</td>
      <td>PKR 1,350,000–2,050,000</td>
      <td>2,000 kVA TX, dual feeder MCC bus-tie</td>
    </tr>
    <tr>
      <td>3,200 A</td>
      <td>3P / 4P</td>
      <td>100</td>
      <td>ETU-30</td>
      <td>PKR 1,900,000–2,900,000</td>
      <td>2,500 kVA TX, main industrial switchboard</td>
    </tr>
    <tr>
      <td>4,000 A</td>
      <td>3P / 4P</td>
      <td>120</td>
      <td>ETU-45</td>
      <td>PKR 2,800,000–4,200,000</td>
      <td>3,500 kVA TX, HV/LV substation main bus</td>
    </tr>
    <tr>
      <td>5,000 A</td>
      <td>3P / 4P</td>
      <td>120</td>
      <td>ETU-45</td>
      <td>PKR 3,800,000–5,600,000</td>
      <td>Large industrial substation, sugar mill turbine</td>
    </tr>
    <tr>
      <td>6,300 A</td>
      <td>3P / 4P</td>
      <td>150</td>
      <td>ETU-45</td>
      <td>PKR 5,500,000–8,500,000</td>
      <td>Main HV/LV substation, cement plant, data centre</td>
    </tr>
  </tbody>
</table>

<h3>Table 2 — Withdrawable (Draw-Out) ACB Premium vs Fixed</h3>
<table>
  <caption>Withdrawable ACB Price Premium Over Fixed (Pakistan 2026)</caption>
  <thead>
    <tr>
      <th>Rating</th>
      <th>Fixed Price (PKR)</th>
      <th>Withdrawable Premium</th>
      <th>Withdrawable Price (PKR)</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>630–1,000 A</td>
      <td>280,000–650,000</td>
      <td>+20–25%</td>
      <td>336,000–813,000</td>
    </tr>
    <tr>
      <td>1,250–2,000 A</td>
      <td>520,000–1,450,000</td>
      <td>+18–22%</td>
      <td>614,000–1,769,000</td>
    </tr>
    <tr>
      <td>2,500–3,200 A</td>
      <td>1,350,000–2,900,000</td>
      <td>+15–20%</td>
      <td>1,553,000–3,480,000</td>
    </tr>
    <tr>
      <td>4,000–6,300 A</td>
      <td>2,800,000–8,500,000</td>
      <td>+12–18%</td>
      <td>3,136,000–10,030,000</td>
    </tr>
  </tbody>
</table>

<h3>Table 3 — ACB Accessories &amp; Spares (PKR)</h3>
<table>
  <caption>ACB Accessories Price Pakistan 2026</caption>
  <thead>
    <tr>
      <th>Accessory</th>
      <th>PKR Price Range</th>
      <th>Notes</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>Shunt trip coil (UV/OV relay drive)</td>
      <td>PKR 18,000–45,000</td>
      <td>Required for NEPRA net metering anti-islanding, ATS interface</td>
    </tr>
    <tr>
      <td>Undervoltage release (UVR)</td>
      <td>PKR 22,000–55,000</td>
      <td>Auto-trip on WAPDA UV; required by many DISCO engineers</td>
    </tr>
    <tr>
      <td>Auxiliary contacts (6NO+6NC)</td>
      <td>PKR 8,000–22,000</td>
      <td>PLC/SCADA status feedback, alarm circuits</td>
    </tr>
    <tr>
      <td>MODBUS RTU communication module</td>
      <td>PKR 45,000–120,000</td>
      <td>For ETU-45; enables SCADA energy data export</td>
    </tr>
    <tr>
      <td>Motor operator (MOE) — remote open/close</td>
      <td>PKR 85,000–220,000</td>
      <td>Required for ATS and SCADA-controlled bus-tie schemes</td>
    </tr>
    <tr>
      <td>Racking interlock mechanism</td>
      <td>PKR 12,000–35,000</td>
      <td>Prevents rack-in/rack-out under load (safety)</td>
    </tr>
    <tr>
      <td>Main contact kit (replacement)</td>
      <td>PKR 55,000–180,000</td>
      <td>Typically rated 10,000 mechanical operations; replace after major fault</td>
    </tr>
  </tbody>
</table>

<p><strong>Pakistan import duty note:</strong> ACBs fall under HS Code 8535.21 (circuit breakers for voltage &gt;72.5 V but ≤1,000 V LV). Standard customs duty is 5%, with additional regulatory duty (RD) of 10–15% depending on origin and declared CIF value. DTRE-registered export-oriented manufacturers can import ACBs duty-free under SRO 450 — verify with your customs clearing agent before purchasing. For intra-SAARC-origin equipment (India-manufactured breakers), anti-dumping duties may apply as of 2025.</p>

<!-- ============================================================ -->
<h2 id="selection-matrix">10. 9-Factor Selection Matrix</h2>
<!-- ============================================================ -->

<table>
  <caption>ACB 9-Factor Selection Matrix — Pakistan 2026</caption>
  <thead>
    <tr>
      <th>#</th>
      <th>Selection Factor</th>
      <th>Key Pakistan Consideration</th>
      <th>Decision / Data Source</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>1</td>
      <td>Rated current (In)</td>
      <td>Apply 45 °C ambient derating (see Table in Section 4)</td>
      <td>Transformer FLA × 1.25 ÷ derating factor</td>
    </tr>
    <tr>
      <td>2</td>
      <td>Short-circuit current (Icu)</td>
      <td>DISCO fault level certificate; never guess by kVA alone</td>
      <td>DISCO/WAPDA written fault level or IEC 60909 calculation</td>
    </tr>
    <tr>
      <td>3</td>
      <td>Fixed vs withdrawable</td>
      <td>24/7 processes (hospital, sugar mill, data centre) need withdrawable</td>
      <td>Uptime requirement; maintenance access feasibility</td>
    </tr>
    <tr>
      <td>4</td>
      <td>ETU class</td>
      <td>NEPRA ≥200 kW: ETU-20 minimum; SCADA integration: ETU-45</td>
      <td>Regulatory requirement + MODBUS integration need</td>
    </tr>
    <tr>
      <td>5</td>
      <td>ZSI / selectivity</td>
      <td>Faisalabad textiles, cement, data centres need full selectivity</td>
      <td>Number of downstream MCCBs; arc-flash mitigation strategy</td>
    </tr>
    <tr>
      <td>6</td>
      <td>Poles (3P vs 4P)</td>
      <td>4P required for TN-C-S (separate neutral), TT systems, ATS neutral switching</td>
      <td>Earthing system type; ATS scheme; DISCO earthing requirements</td>
    </tr>
    <tr>
      <td>7</td>
      <td>Pollution &amp; environment</td>
      <td>Karachi coastal: silver contacts, IP31+. Cement: conformal coat, dust sealing</td>
      <td>IEC 60947-2 Pollution Degree; site environment classification</td>
    </tr>
    <tr>
      <td>8</td>
      <td>Accessories (shunt trip, MOE, comms)</td>
      <td>Anti-islanding, ATS interface, PLC/SCADA feedback — specify at order</td>
      <td>Protection scheme drawing; NEPRA/DISCO protection study</td>
    </tr>
    <tr>
      <td>9</td>
      <td>Lifecycle cost</td>
      <td>Contact kit PKR 55k–180k per replacement; plan 5-yearly maintenance budget</td>
      <td>Total cost of ownership over 15-year life</td>
    </tr>
  </tbody>
</table>

<!-- ============================================================ -->
<h2 id="mistakes">11. 7 Costly Mistakes Pakistan ACB Buyers Make</h2>
<!-- ============================================================ -->

<ol>
  <li>
    <strong>Using an MCCB as main incomer for ≥500 kVA transformers.</strong>
    <p>Cost: PKR 500,000–2,000,000+ in transformer secondary winding damage plus downtime if the MCCB fails to interrupt a busbar fault. Multiple incidents reported in Lahore and Karachi industrial estates. Minimum: ACB with Icu ≥ confirmed DISCO fault level.</p>
  </li>
  <li>
    <strong>Ignoring 45 °C derating, buying exact-rated breaker.</strong>
    <p>Cost: PKR 150,000–800,000 in premature replacement when the ACB nuisance-trips or fails thermally in the second summer. Solution: size to derated current, not rated current.</p>
  </li>
  <li>
    <strong>Ordering fixed ACB for a 24/7 process without maintenance bypass.</strong>
    <p>Cost: 8–24 hours unplanned downtime for a textile or sugar mill — PKR 1,000,000–5,000,000 production loss. Solution: specify withdrawable truck; budget 18–22% premium upfront.</p>
  </li>
  <li>
    <strong>Specifying 3P ACB on TN-C-S or TT system (neutral not switched).</strong>
    <p>Risk: neutral current path during generator changeover or fault condition may not be interrupted, causing downstream RCD/RCCB malfunction or electric shock hazard. Specify 4P for TN-C-S systems and any ATS application.</p>
  </li>
  <li>
    <strong>Setting instantaneous (I) threshold too low — nuisance tripping on load reconnect.</strong>
    <p>Cost: production disruption at every load-shedding restoration; engineering call-out PKR 15,000–50,000/incident. Solution: set Ii ≥ 12× In for motor-dominant MCCs; use ZSI for fault discrimination.</p>
  </li>
  <li>
    <strong>Buying counterfeit/substandard ACBs without IEC 60947-2 test certificate.</strong>
    <p>Pakistan import market has proliferated uncertified ACBs with claimed Icu that fails in the first major fault. Always demand the manufacturer's IEC 60947-2 type test report for the exact frame and rating. Request it before payment.</p>
  </li>
  <li>
    <strong>No coordination study — ACB and downstream MCCBs from different brands without verified selectivity.</strong>
    <p>Result: ACB trips on a downstream fault (not just the MCCB), blacking out the entire MCC. Cost: investigation + re-parameterisation PKR 80,000–250,000 plus downtime. Solution: insist on a coordination study or use a brand's own selectivity tables from the same product family.</p>
  </li>
</ol>

<!-- ============================================================ -->
<h2 id="faq">12. FAQ — Frequently Asked Questions</h2>
<!-- ============================================================ -->

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What is the price of an ACB in Pakistan in 2026?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Air circuit breaker (ACB) prices in Pakistan range from PKR 280,000 for a basic 630 A fixed ETU-10 unit to PKR 8,500,000+ for a 6,300 A withdrawable ETU-45 unit. Withdrawable versions cost 15–25% more than fixed types. Key factors are current rating, short-circuit breaking capacity (Icu), ETU class, and accessories."
      }
    },
    {
      "@type": "Question",
      "name": "What is the difference between an ACB and an MCCB?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "An MCCB (moulded case circuit breaker) is rated up to 1,600 A with Icu up to 85 kA and is fixed-mounted. An ACB is rated 630 A–6,300 A with Icu up to 150 kA, supports withdrawable truck mounting, and carries advanced electronic trip units with ZSI and communication interfaces. ACBs are used at main incomers and transformer secondaries where fault current or uptime requirements exceed MCCB capability."
      }
    },
    {
      "@type": "Question",
      "name": "What ACB rating do I need for a 1,000 kVA transformer in Pakistan?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "A 1,000 kVA 11/0.415 kV transformer has a full load secondary current of approximately 1,390 A. After 45 °C derating (7–10% for Lahore/Faisalabad), you need an ACB rated ≥1,600 A. The short-circuit breaking capacity (Icu) must exceed the DISCO-confirmed fault level — typically 35–55 kA for FESCO/LESCO — so specify Icu ≥ 65 kA minimum."
      }
    },
    {
      "@type": "Question",
      "name": "Does NEPRA require an ACB for solar net metering?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "For net metering installations ≥200 kW, NEPRA's 2024 Amendment 4 requires an ACB-grade incomer with overload, short-circuit, earth fault protection (ETU-20 minimum), a shunt trip coil for anti-islanding, and — for ≥500 kW — a MODBUS RTU or Ethernet interface for remote monitoring. ETU-45 class ACBs satisfy this requirement."
      }
    },
    {
      "@type": "Question",
      "name": "What is Zone-Selective Interlocking (ZSI) and do I need it?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "ZSI uses pilot wires between an ACB and downstream MCCBs to ensure only the breaker closest to a fault trips, leaving other loads energised. It reduces busbar fault duration by 70–80%, minimising arc-flash energy. ZSI is recommended for any MCC where arc-flash protection is required (hospitals, data centres, chemical plants) and for sugar mill and textile mill switchboards where a blackout costs millions per hour."
      }
    },
    {
      "@type": "Question",
      "name": "Why does my ACB keep tripping during WAPDA supply restoration in Pakistan?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "WAPDA supply restoration after load-shedding causes simultaneous motor inrush — typically 6–8× FLA per motor. If your ACB's instantaneous (I) threshold is set below the combined inrush of all coasted motors, it will nuisance-trip. For motor-dominant MCCs, set the instantaneous threshold to 12–15× In and use ZSI for fault discrimination. Consult a protection coordination engineer to confirm settings without sacrificing fault protection."
      }
    },
    {
      "@type": "Question",
      "name": "Can I use a 3-pole ACB on a system with a separate neutral?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "For TN-C-S systems (separate neutral conductor), TT earthing systems, or any ATS application, a 4-pole ACB is required to switch the neutral. A 3-pole ACB leaves the neutral connected during a fault or changeover, which can cause hazardous neutral voltage, RCD malfunction, and safety violations under IEC 60364 and NEPRA's earthing requirements."
      }
    },
    {
      "@type": "Question",
      "name": "How do I verify that an imported ACB meets IEC 60947-2 in Pakistan?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Request the manufacturer's IEC 60947-2 type test report from an accredited third-party laboratory (KEMA, ASTA, CESI, or equivalent). The report must specify the exact frame, rating, Icu, and ETU type. Check that the product's rating plate matches the test report identifiers. PSQCA approval is an additional local mark — look for it on the label. Never accept a 'similar model' certificate or a certificate for a different current rating."
      }
    }
  ]
}
</script>

<div class="faq-section">
  <div class="faq-item">
    <h3>What is the price of an ACB in Pakistan in 2026?</h3>
    <p>Air circuit breaker prices range from <strong>PKR 280,000</strong> for a basic 630 A fixed ETU-10 unit to <strong>PKR 8,500,000+</strong> for a 6,300 A withdrawable ETU-45. Withdrawable versions cost 15–25% more than fixed. Main price drivers: current rating, Icu, ETU class, and accessories (shunt trip, MOE, comms module).</p>
  </div>
  <div class="faq-item">
    <h3>What is the difference between an ACB and an MCCB?</h3>
    <p>MCCBs are rated to 1,600 A / 85 kA, fixed-mounted, with basic or electronic trips. ACBs are rated 630 A–6,300 A / up to 150 kA, support withdrawable truck mounting, ZSI, and communication interfaces. ACBs are used where fault current or uptime requirements exceed MCCB capability — typically at transformer secondaries and main busbars.</p>
  </div>
  <div class="faq-item">
    <h3>What ACB rating for a 1,000 kVA transformer in Pakistan?</h3>
    <p>Full-load secondary current ≈ 1,390 A. After 45 °C derating (7–10% for Lahore/Faisalabad): select <strong>1,600 A ACB</strong>. Minimum Icu 65 kA for LESCO/FESCO fault levels — confirm with DISCO fault level certificate.</p>
  </div>
  <div class="faq-item">
    <h3>Does NEPRA require an ACB for solar net metering?</h3>
    <p>Yes, for ≥200 kW net metering: ACB-grade incomer with L+S+I+G protection (ETU-20 minimum), shunt trip coil for anti-islanding. For ≥500 kW: ETU-45 with MODBUS/Ethernet for remote NEPRA monitoring.</p>
  </div>
  <div class="faq-item">
    <h3>What is ZSI and do I need it?</h3>
    <p>Zone-selective interlocking (ZSI) uses pilot wires between the ACB and downstream MCCBs so only the device closest to a fault trips. It reduces busbar fault arc duration by 70–80%. Recommended for: hospitals, data centres, sugar mills, chemical plants — any site where a full MCC blackout is catastrophic.</p>
  </div>
  <div class="faq-item">
    <h3>Why does my ACB nuisance-trip during WAPDA restoration?</h3>
    <p>Simultaneous motor inrush (6–8× FLA per motor) after load-shedding can exceed a low instantaneous (I) threshold. Fix: set I threshold to 12–15× In for motor-dominant MCCs. Use ZSI for downstream fault discrimination without lowering the I setting. Confirm with a protection coordination study.</p>
  </div>
  <div class="faq-item">
    <h3>3-pole or 4-pole ACB — which do I need?</h3>
    <p>4-pole is required for TN-C-S (separate neutral), TT earthing, and all ATS applications. A 3-pole ACB on a separate-neutral system leaves neutral energised during switching — hazardous and non-compliant with IEC 60364 and NEPRA earthing requirements.</p>
  </div>
  <div class="faq-item">
    <h3>How do I verify an imported ACB meets IEC 60947-2 in Pakistan?</h3>
    <p>Request the manufacturer's IEC 60947-2 type test report from an accredited lab (KEMA, ASTA, CESI). Verify the frame, rating, and Icu match exactly. Look for the PSQCA label on the physical product. Never accept a certificate for a different model or rating.</p>
  </div>
</div>

<!-- ============================================================ -->
<h2>Related Buying Guides</h2>
<!-- ============================================================ -->
<ul>
  <li><a href="/blogs/guides/mccb-price-pakistan-2026-moulded-case-circuit-breaker-100a-250a-400a-buyer-guide">MCCB Price Pakistan 2026 — Moulded Case Circuit Breaker Buyer Guide</a></li>
  <li><a href="/blogs/guides/motor-control-centre-mcc-panel-wiring-pakistan-2026-dol-star-delta-vfd-feeder-buyer-guide">Motor Control Centre (MCC) Panel Wiring Pakistan 2026 — DOL, Star-Delta, VFD Feeder</a></li>
  <li><a href="/blogs/guides/busbar-price-pakistan-2026-copper-aluminium-busbar-trunking-system-buyer-guide">Busbar &amp; Busbar Trunking System Price Pakistan 2026</a></li>
  <li><a href="/blogs/guides/automatic-transfer-switch-ats-price-pakistan-2026-generator-changeover-solar-wapda-4-pole-buyer-guide">Automatic Transfer Switch (ATS) Price Pakistan 2026 — Generator Changeover &amp; Solar</a></li>
  <li><a href="/blogs/guides/spd-surge-protection-device-price-pakistan-2026-type-1-type-2-lightning-arrester-buyer-guide">SPD &amp; Surge Protection Device Price Pakistan 2026 — Type 1 &amp; Type 2</a></li>
  <li><a href="/blogs/guides/3-phase-energy-meter-price-in-pakistan-2026-digital-smart-din-rail-buyer-guide">3-Phase Energy Meter Price Pakistan 2026 — Digital &amp; Smart Buyer Guide</a></li>
  <li><a href="/blogs/guides/power-quality-analyser-pakistan-2026-wapda-voltage-unbalance-harmonics-power-factor-buyer-guide">Power Quality Analyser Pakistan 2026 — WAPDA Voltage, Harmonics &amp; Power Factor</a></li>
  <li><a href="/blogs/guides/scada-price-pakistan-2026-supervisory-control-data-acquisition-industrial-automation-buyer-guide">SCADA Price Pakistan 2026 — Supervisory Control &amp; Data Acquisition Buyer Guide</a></li>
</ul>

</article>
