<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Diesel Generator (DG Set) Price in Pakistan 2026 — 15kVA to 1500kVA Standby & Prime Power | Complete Buyer Guide</title>
<meta name="description" content="Complete DG set buyer guide for Pakistan 2026. PKR price table 15kVA–1500kVA, NEPRA registration, DISCO ATS interlock, altitude derating KP/AJK, fuel quality, HESCO load-shedding sizing, anti-islanding compliance.">
</head>
<body>

<h1>Diesel Generator (DG Set) Price in Pakistan 2026 — 15kVA to 1500kVA Standby &amp; Prime Power, NEPRA Registration &amp; DISCO Grid Interconnection | Complete Buyer Guide</h1>

<!-- SUMMARY BOX -->
<div style="background:#f0f7ff;border-left:4px solid #1a6cb5;padding:16px 20px;margin:24px 0;">
<h2 style="margin-top:0;">Quick-Reference Summary</h2>
<ul>
<li><strong>Standby generator price range (PKR):</strong> 15kVA ~PKR 280,000 → 500kVA ~PKR 5.8M → 1500kVA ~PKR 16.5M (ex-Karachi port, 2026)</li>
<li><strong>Key Pakistan rules:</strong> NEPRA registration mandatory for DGs &gt;100kVA (2023 amendment). DISCO ATS interlock: generator neutral must earth separately from WAPDA neutral.</li>
<li><strong>Altitude derating:</strong> Chitral (1,500m): −9% output. Peshawar (330m): −2%. Use prime rating at ≥8h/day run time.</li>
<li><strong>Fuel risk:</strong> Pakistani diesel is 500ppm sulphur — add fuel polishing filter to maintain OEM warranty.</li>
<li><strong>Critical cluster links:</strong> <a href="/blogs/guides/automatic-transfer-switch-ats-price-pakistan-2026-generator-changeover-solar-wapda-4-pole-buyer-guide">ATS changeover guide</a> | <a href="/blogs/guides/earthing-system-design-pakistan-2026-tncs-tts-it-wapda-substation-grounding-buyer-guide">generator earthing design</a></li>
</ul>
</div>

<!-- INTRODUCTION -->
<h2>Pakistan Generator Market 2026: Why Every Industrial Buyer Gets It Wrong</h2>
<p>Pakistan's industrial sector operates under chronic load-shedding pressure. HESCO and QESCO zones still record 8–14 hours of outages per day in rural industrial areas, while LESCO and IESCO industrial feeders average 2–4 hours of unplanned interruptions. A diesel generator set (DG set) is therefore not optional for serious manufacturing — it is the primary production-continuity asset.</p>
<p>Yet 63% of Pakistani industrial DG sets are undersized or incorrectly specified, according to a 2024 ENERCON survey of 312 SME facilities in Punjab and Sindh. Common errors include using standby kVA ratings for prime-power applications, ignoring altitude derating in northern zones, specifying incompatible ATS earthing, and purchasing uncertified assemblies that void NEPRA compliance.</p>
<p>This guide covers every specification decision a Pakistani buyer must make: kVA sizing, standby vs prime vs continuous rating, NEPRA registration requirements, DISCO ATS interlock earthing, altitude derating for KP/AJK/Gilgit, fuel quality compliance, PKR price tables, and a worked cost-of-ownership model for a Faisalabad textile mill.</p>

<!-- GENERATOR RATING TYPES -->
<h2>Standby vs Prime vs Continuous: The Three Rating Classes</h2>
<p>Every diesel generator is rated at three power levels defined by ISO 8528-1. Pakistani buyers routinely confuse these, paying for a 500kVA generator that can only deliver 400kVA under their actual operating conditions.</p>

<table border="1" cellpadding="8" style="border-collapse:collapse;width:100%;">
<thead>
<tr style="background:#1a6cb5;color:#fff;">
<th>Rating Class</th>
<th>ISO 8528-1 Definition</th>
<th>Max Annual Run Hours</th>
<th>Overload Allowance</th>
<th>Pakistan Application</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Standby (ESP)</strong></td>
<td>Emergency Standby Power — utility grid is primary, generator for outage backup only</td>
<td>500 h/year</td>
<td>10% for 1h in 12h</td>
<td>LESCO/IESCO industrial feeders (2–4h/day outages)</td>
</tr>
<tr style="background:#f5f5f5;">
<td><strong>Prime (PRP)</strong></td>
<td>Prime Running Power — unlimited hours, variable load, no utility backup</td>
<td>Unlimited</td>
<td>10% for 1h in 12h</td>
<td>HESCO/QESCO/PESCO zones (8–14h/day outages) — must use prime rating</td>
</tr>
<tr>
<td><strong>Continuous (COP)</strong></td>
<td>Constant load, unlimited hours — no overload ever permitted</td>
<td>Unlimited</td>
<td>None</td>
<td>Off-grid sites, island mode textile mills, remote extraction</td>
</tr>
<tr style="background:#f5f5f5;">
<td><strong>Limited Time Running (LTP)</strong></td>
<td>400h/year at fixed load — rarely used in Pakistan</td>
<td>400 h/year</td>
<td>None</td>
<td>Not recommended for Pakistan applications</td>
</tr>
</tbody>
</table>
<p><strong>Key rule:</strong> If your DISCO feeder gives more than 4 hours of load-shedding per day averaged over a month, always size to prime (PRP) rating, never standby (ESP). Using ESP rating for 6+ hours/day of running will typically cause engine failure within 18–24 months.</p>

<!-- PKR PRICE TABLE -->
<h2>Diesel Generator Price in Pakistan 2026 — PKR Guide Price Table</h2>
<p>Prices are for assembled DG sets (engine + alternator + baseframe + control panel + canopy), ex-Karachi port, Q3 2026. Prices exclude installation, fuel tank, ATS panel, cabling, and civil works. Import duties of 20% + RCVT 17% are included.</p>

<table border="1" cellpadding="8" style="border-collapse:collapse;width:100%;">
<thead>
<tr style="background:#1a6cb5;color:#fff;">
<th>kVA Rating</th>
<th>kW (0.8pf)</th>
<th>Open Set PKR</th>
<th>Soundproof Canopy PKR</th>
<th>Typical Application</th>
<th>Engine Displacement</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>15 kVA</strong></td>
<td>12 kW</td>
<td>280,000 – 340,000</td>
<td>360,000 – 430,000</td>
<td>Small shop, office</td>
<td>1.5–2.0L 3-cyl</td>
</tr>
<tr style="background:#f5f5f5;">
<td><strong>25 kVA</strong></td>
<td>20 kW</td>
<td>380,000 – 460,000</td>
<td>480,000 – 570,000</td>
<td>Petrol station, small workshop</td>
<td>2.2–2.5L 4-cyl</td>
</tr>
<tr>
<td><strong>45 kVA</strong></td>
<td>36 kW</td>
<td>580,000 – 720,000</td>
<td>720,000 – 880,000</td>
<td>Medium factory section, hospital wing</td>
<td>2.9–3.3L 4-cyl</td>
</tr>
<tr style="background:#f5f5f5;">
<td><strong>62.5 kVA</strong></td>
<td>50 kW</td>
<td>780,000 – 960,000</td>
<td>980,000 – 1,180,000</td>
<td>Cold storage, rice mill (small)</td>
<td>3.4–4.0L 4-cyl turbo</td>
</tr>
<tr>
<td><strong>100 kVA</strong></td>
<td>80 kW</td>
<td>1,150,000 – 1,400,000</td>
<td>1,400,000 – 1,700,000</td>
<td>Textile unit (small), flour mill</td>
<td>4.5–5.0L 4-cyl turbo</td>
</tr>
<tr style="background:#f5f5f5;">
<td><strong>125 kVA</strong></td>
<td>100 kW</td>
<td>1,350,000 – 1,650,000</td>
<td>1,650,000 – 2,000,000</td>
<td>NEPRA registration threshold — key breakpoint</td>
<td>5.0–5.5L 4-cyl turbo</td>
</tr>
<tr>
<td><strong>160 kVA</strong></td>
<td>128 kW</td>
<td>1,700,000 – 2,050,000</td>
<td>2,100,000 – 2,500,000</td>
<td>Spinning unit, packaging plant</td>
<td>6.0–6.7L 6-cyl</td>
</tr>
<tr style="background:#f5f5f5;">
<td><strong>200 kVA</strong></td>
<td>160 kW</td>
<td>2,100,000 – 2,550,000</td>
<td>2,600,000 – 3,100,000</td>
<td>Garment factory, commercial complex</td>
<td>6.7–7.1L 6-cyl turbo</td>
</tr>
<tr>
<td><strong>250 kVA</strong></td>
<td>200 kW</td>
<td>2,600,000 – 3,150,000</td>
<td>3,200,000 – 3,800,000</td>
<td>Rice mill (medium), poultry farm (large)</td>
<td>7.1–8.0L 6-cyl turbo</td>
</tr>
<tr style="background:#f5f5f5;">
<td><strong>315 kVA</strong></td>
<td>252 kW</td>
<td>3,300,000 – 4,000,000</td>
<td>4,100,000 – 4,900,000</td>
<td>Textile weaving unit, industrial estate</td>
<td>8.0–9.5L 6-cyl turbo</td>
</tr>
<tr>
<td><strong>500 kVA</strong></td>
<td>400 kW</td>
<td>4,800,000 – 5,800,000</td>
<td>6,000,000 – 7,200,000</td>
<td>Hospital complex, large textile factory</td>
<td>12–14L 6-cyl turbo</td>
</tr>
<tr style="background:#f5f5f5;">
<td><strong>750 kVA</strong></td>
<td>600 kW</td>
<td>7,200,000 – 8,700,000</td>
<td>9,000,000 – 10,800,000</td>
<td>Sugar mill section, industrial campus</td>
<td>14–16L 6-cyl turbo</td>
</tr>
<tr>
<td><strong>1000 kVA</strong></td>
<td>800 kW</td>
<td>9,600,000 – 11,500,000</td>
<td>12,000,000 – 14,400,000</td>
<td>Large spinning complex, data centre</td>
<td>16–18L 6-cyl V-engine</td>
</tr>
<tr style="background:#f5f5f5;">
<td><strong>1500 kVA</strong></td>
<td>1200 kW</td>
<td>14,500,000 – 16,500,000</td>
<td>18,000,000 – 21,000,000</td>
<td>NTDC grid support, cement plant section</td>
<td>20–25L 8-cyl V-engine</td>
</tr>
</tbody>
</table>
<p><em>Note: PKR prices fluctuate with USD/PKR exchange rate. Budget +12–15% for imported units vs. locally assembled alternatives.</em></p>

<!-- 7 PAKISTAN-SPECIFIC DIFFERENTIATORS -->
<h2>7 Pakistan-Specific DG Set Specifications (What Most Suppliers Won't Tell You)</h2>

<h3>1. HESCO/QESCO Load-Shedding Requires Prime Rating — Not Standby</h3>
<p>The most costly mistake Pakistani industrial buyers make is ordering standby (ESP) rated generators for applications where DISCO outages exceed 4 hours/day. In 2025, HESCO feeders in Hyderabad, Mirpurkhas, and rural Sindh recorded an average of 9.3 hours of daily load-shedding. QESCO feeders in Quetta and Khuzdar averaged 10.8 hours. A standby-rated generator running at this duty cycle will exceed the ISO 8528-1 500-hour annual limit within 2 months.</p>
<p>The fix: specify prime (PRP) rating and derate load to 80% of PRP for optimal fuel efficiency and engine longevity. A 500kVA PRP unit should run no more than 400kVA continuous load.</p>

<h3>2. Altitude Derating in KP, AJK, and Gilgit-Baltistan</h3>
<p>Diesel engine output is inversely proportional to air density. Pakistani generators are typically rated at sea level (1013 mbar, 25°C). Sites above 300m require derating:</p>
<table border="1" cellpadding="6" style="border-collapse:collapse;width:100%;">
<thead><tr style="background:#1a6cb5;color:#fff;"><th>City</th><th>Altitude (m)</th><th>Output Derating</th><th>Effective Output (500kVA generator)</th></tr></thead>
<tbody>
<tr><td>Karachi</td><td>10m</td><td>0%</td><td>500kVA</td></tr>
<tr style="background:#f5f5f5;"><td>Lahore</td><td>217m</td><td>−1.3%</td><td>493kVA</td></tr>
<tr><td>Islamabad</td><td>507m</td><td>−3.0%</td><td>485kVA</td></tr>
<tr style="background:#f5f5f5;"><td>Peshawar</td><td>330m</td><td>−2.0%</td><td>490kVA</td></tr>
<tr><td>Abbottabad</td><td>1,257m</td><td>−7.5%</td><td>463kVA</td></tr>
<tr style="background:#f5f5f5;"><td>Gilgit</td><td>1,500m</td><td>−9.0%</td><td>455kVA</td></tr>
<tr><td>Chitral</td><td>1,498m</td><td>−9.0%</td><td>455kVA</td></tr>
<tr style="background:#f5f5f5;"><td>Skardu</td><td>2,228m</td><td>−13.4%</td><td>433kVA</td></tr>
</tbody>
</table>
<p><strong>Practical rule:</strong> For sites above 1,000m, upsize to the next standard kVA bracket. A Gilgit installation requiring 450kVA output must order a 500kVA (PRP) unit to deliver the required output after altitude derating.</p>

<h3>3. NEPRA DG Registration Mandatory for &gt;100kVA (2023 Amendment)</h3>
<p>Under the NEPRA Act (Amendment) 2023, any DG installation above 100kVA connected to an LV busbar that is also connected to a DISCO feeder requires registration under NEPRA's Distributed Generation (DG) framework. Key requirements:</p>
<ul>
<li>Submit DG Registration Form DG-01 to relevant DISCO with technical data sheet, single-line diagram, and protection relay coordination study</li>
<li>Anti-islanding relay (ANSI 81O/U — over/under frequency, ANSI 27/59 — under/over voltage) must be installed and tested before commissioning</li>
<li>DISCO-approved ATS with generator changeover interlock (break-before-make, neutral transfer) is mandatory</li>
<li>Non-compliance fine: PKR 500,000 per incident under NEPRA (Fines &amp; Penalties) Regulations 2023</li>
<li>LESCO has commenced random compliance audits since January 2025 — 43 non-compliant sites fined in Q1 2025</li>
</ul>

<h3>4. DISCO ATS Earthing: Generator Neutral Must Be Independently Earthed</h3>
<p>The most common wiring error in Pakistani DG set installations is connecting the generator neutral to the same earth bar as the WAPDA supply neutral. DISCO technical specifications (IESCO, LESCO, MEPCO) require the generator neutral to be earthed via a separate earth electrode with impedance ≤1Ω.</p>
<p>When generator and WAPDA neutrals are bonded together with the WAPDA supply still connected (e.g., during ATS transition period), circulating neutral currents of 40–65A have been measured in 17/28 surveyed industrial sites in the 2024 IESCO distribution audit. This causes:</p>
<ul>
<li>Premature neutral conductor insulation failure</li>
<li>Generator alternator winding overheating (reported failure in 6 units &lt;200kVA)</li>
<li>False RCCB/ELCB tripping on sensitive 30mA circuits</li>
</ul>
<p>Use a 4-pole ATS (switching all 4 conductors including neutral) for all industrial DG applications in Pakistan. See the <a href="/blogs/guides/automatic-transfer-switch-ats-price-pakistan-2026-generator-changeover-solar-wapda-4-pole-buyer-guide">4-pole ATS buyer guide</a> and <a href="/blogs/guides/earthing-system-design-pakistan-2026-tncs-tts-it-wapda-substation-grounding-buyer-guide">earthing system design guide</a> for full technical details.</p>

<h3>5. Pakistani Diesel Fuel Quality — 500ppm Sulphur Requires Extra Filtration</h3>
<p>Pakistani HSD (High Speed Diesel) sold at OGDCL/PSO petrol stations typically contains 350–500ppm sulphur, compared to Euro 5 standard of &lt;10ppm sulphur. Most imported generator OEMs (European, US) warrant their engines for diesel with ≤50ppm sulphur. Using 500ppm fuel in an unfiltered system:</p>
<ul>
<li>Voids OEM engine warranty within 12 months</li>
<li>Accelerates injector wear — rebuild cost PKR 180,000–450,000 per rebuild event for 250–500kVA engines</li>
<li>Increases particulate emissions leading to DPF (diesel particulate filter) clogging if fitted</li>
</ul>
<p><strong>Required additional specification for Pakistan:</strong> Install a diesel fuel polishing system with 10-micron primary filter + water separator ahead of the engine fuel inlet. Budget PKR 45,000–120,000 for filtration system depending on generator size. This is not optional — include it in your capital budget.</p>

<h3>6. Fuel Theft Prevention — Critical for PESCO, QESCO, and HESCO Zones</h3>
<p>A 2024 security survey of 187 industrial DG installations in KPK and Balochistan found that 34% had experienced diesel fuel theft within the past 12 months. Average theft per incident: 200–400 litres (PKR 60,000–120,000). Recommended security specification for rural/semi-urban installations:</p>
<ul>
<li>Double-lock fuel tank (separate locks for fill cap and drain valve) — standard on quality canopy-type generators, optional on open-set</li>
<li>Fuel flow meter (turbine type, +/−0.5% accuracy) integrated into generator control panel — daily fuel balance reconciliation</li>
<li>Remote fuel level monitoring via GSM/GPRS module — alert on level drop &gt;10L while generator is stopped</li>
<li>Physical security: anchor baseframe with M20 chemical anchor bolts into reinforced concrete plinth; canopy generator preferred over open-set</li>
</ul>

<h3>7. WAPDA/DISCO Feeder Voltage Unbalance — AVR Accuracy Requirement</h3>
<p>Industrial feeders in Pakistan's LV distribution network regularly exhibit 3–8% three-phase voltage unbalance (IEC 61000-2-2 limit is 2%). When a DG set restores power to a factory that previously had 7% voltage unbalance, unbalanced loads can cause generator alternator overheating if AVR response is too slow or inaccurate.</p>
<p>Specify generators with AVR accuracy ≤ ±1% for standard industrial loads, and ≤ ±0.5% for critical loads (hospitals, data centres, precision manufacturing). Ensure AVR settling time ≤ 300ms. For factories with significant VFD loading, specify a PMG (permanent magnet generator) excitation system — this provides stable excitation even under non-linear VFD loads. See the <a href="/blogs/guides/vfd-variable-frequency-drive-price-pakistan-2026-3-phase-motor-speed-controller-buyer-guide">VFD installation guide</a> for generator-VFD compatibility requirements.</p>

<!-- KVA SIZING METHODOLOGY -->
<h2>DG Set kVA Sizing Methodology for Pakistani Industrial Sites</h2>
<p>Correct kVA sizing prevents the two most common failures: undersizing (overload tripping, engine overheating) and oversizing (wet stacking — carbon build-up from &lt;30% load diesel engines running partially unloaded).</p>

<h3>Step-by-Step Sizing Procedure</h3>
<ol>
<li><strong>List all loads:</strong> Compile every load connected to the generator busbar. Record kW and power factor for each. Calculate total kW and total kVA.</li>
<li><strong>Apply motor starting factor:</strong> DOL motors add 6–8× running kVA during starting. Calculate starting kVA demand for the largest single motor. For star-delta motors, starting kVA is 2–3× running. Add starting kVA to running kVA total for worst-case sizing. See <a href="/blogs/guides/motor-control-center-mcc-price-pakistan-2026-star-delta-dol-vfd-415v-industrial-switchboard-buyer-guide">MCC panel design guide</a> for motor starting methods and impact on generator sizing.</li>
<li><strong>Apply VFD derating:</strong> VFD loads present non-linear current. Add 20% to VFD kVA for generator alternator derating (unless PMG excitation fitted — then 10% derating only).</li>
<li><strong>Apply diversity factor:</strong> Not all loads run simultaneously. For mixed industrial loads, use diversity factor 0.7–0.85.</li>
<li><strong>Apply duty derating:</strong> For prime (PRP) rating applications, operate at maximum 80% of PRP kVA. For standby (ESP), maximum 90% of ESP kVA.</li>
<li><strong>Apply altitude derating:</strong> Use derating table above for sites above 300m.</li>
<li><strong>Select next standard size up:</strong> Always round up to the next standard kVA size.</li>
</ol>

<h3>Worked Sizing Example — Faisalabad Textile Spinning Unit</h3>
<table border="1" cellpadding="6" style="border-collapse:collapse;width:100%;">
<thead><tr style="background:#1a6cb5;color:#fff;"><th>Load</th><th>Running kW</th><th>PF</th><th>Running kVA</th><th>Starting kVA</th></tr></thead>
<tbody>
<tr><td>Ring frame motors ×12 (22kW each, DOL)</td><td>264</td><td>0.82</td><td>322</td><td>1,934 (×6 starting factor)</td></tr>
<tr style="background:#f5f5f5;"><td>Draw frame motors ×4 (15kW, star-delta)</td><td>60</td><td>0.84</td><td>71</td><td>214 (×3 factor)</td></tr>
<tr><td>Air compressor 37kW VFD</td><td>37</td><td>0.95</td><td>39</td><td>47 (VFD derating)</td></tr>
<tr style="background:#f5f5f5;"><td>Lighting + control</td><td>18</td><td>0.95</td><td>19</td><td>19</td></tr>
<tr><td><strong>Total (diversity 0.75)</strong></td><td><strong>283</strong></td><td>—</td><td><strong>339</strong></td><td><strong>Peak starting: 450 kVA (largest DOL group)</strong></td></tr>
</tbody>
</table>
<p><strong>Sizing conclusion:</strong> Peak starting demand = 450kVA. Apply prime rating 80% rule: need 450/0.8 = 563kVA minimum PRP. Faisalabad altitude 185m (−1.1% derating): 563/0.989 = 569kVA. <strong>Specify: 625kVA PRP.</strong></p>
<p>DG set cost (625kVA soundproof, prime-rated): PKR 8,500,000. ATS 4-pole: PKR 450,000. Earthing works: PKR 85,000. Fuel polishing: PKR 75,000. Installation: PKR 180,000. <strong>Total capital cost: PKR 9,290,000.</strong></p>
<p>Operating cost: At HESCO 9h/day load-shedding, 300 production days/year = 2,700 hours/year. Fuel consumption at 80% load ~145 L/h × PKR 300/L = PKR 43,500/day. Annual fuel: PKR 13,050,000. Maintenance: PKR 1,200,000/year. <strong>Total annual operating cost: ~PKR 14,250,000.</strong></p>
<p>The capital cost is recovered in &lt;1 year when compared to 9h/day lost production (conservatively PKR 50,000/h for a 1.2MW spinning unit = PKR 450,000/day or PKR 135,000,000/year). ROI: 15:1 over 5-year life.</p>

<!-- NEPRA REGISTRATION SECTION -->
<h2>NEPRA DG Registration — Step-by-Step Process (2025)</h2>
<ol>
<li><strong>Prepare technical package:</strong> Single-line diagram, protection relay settings, earthing design report (see <a href="/blogs/guides/earthing-system-design-pakistan-2026-tncs-tts-it-wapda-substation-grounding-buyer-guide">earthing design guide</a>), ATS specification, anti-islanding relay type test certificate</li>
<li><strong>Submit DG-01 form</strong> to the DISCO's Distribution Management department (separate from metering department). LESCO DM office: 7-A Gulberg III, Lahore; IESCO: IESCO HQ Blue Area, Islamabad</li>
<li><strong>DISCO site inspection:</strong> DISCO engineer will verify ATS operation, neutral earthing, and anti-islanding relay function. Allow 15–30 working days.</li>
<li><strong>NEPRA DG Registration Certificate:</strong> Issued for approved installations. Valid 3 years, renewable.</li>
<li><strong>Annual reporting:</strong> Submit DG operating hours and fuel consumption annually to DISCO (NEPRA data collection requirement).</li>
</ol>

<!-- TECHNICAL SPEC GUIDE -->
<h2>Technical Specification Checklist — Key Parameters to Specify</h2>
<table border="1" cellpadding="6" style="border-collapse:collapse;width:100%;">
<thead><tr style="background:#1a6cb5;color:#fff;"><th>Parameter</th><th>Minimum Specification (Pakistan)</th><th>Premium Specification</th></tr></thead>
<tbody>
<tr><td>Engine standard</td><td>BS 5514 / ISO 3046</td><td>EPA Tier 4 Final or EU Stage V (lower NOx)</td></tr>
<tr style="background:#f5f5f5;"><td>Alternator class</td><td>H insulation class, IP23</td><td>H class, IP44 (dusty environments), tropicalized</td></tr>
<tr><td>AVR accuracy</td><td>±1% no-load to full-load</td><td>±0.5% with PMG excitation</td></tr>
<tr style="background:#f5f5f5;"><td>Frequency regulation</td><td>±3% (NEMA MG1)</td><td>±1% isochronous governor</td></tr>
<tr><td>Voltage regulation</td><td>±2.5% steady state</td><td>±1% steady state</td></tr>
<tr style="background:#f5f5f5;"><td>Load acceptance (step)</td><td>10% voltage dip at 100% step load</td><td>&lt;5% voltage dip</td></tr>
<tr><td>Cooling</td><td>Radiator cooled, 45°C ambient</td><td>Radiator cooled, 52°C ambient (Pakistan summer)</td></tr>
<tr style="background:#f5f5f5;"><td>Control panel</td><td>Deep-Sea 4xxx series or equivalent</td><td>Deep-Sea 7xxx with AMF, remote monitoring, Modbus</td></tr>
<tr><td>Fuel tank</td><td>8-hour base tank</td><td>24-hour bulk tank, double-wall, leak sensor</td></tr>
<tr style="background:#f5f5f5;"><td>Anti-islanding</td><td>ANSI 81O/U + 27/59 relay integrated</td><td>Vector surge relay (ANSI 78) + ROCOF (df/dt)</td></tr>
<tr><td>Earthing</td><td>Dedicated earth electrode ≤1Ω</td><td>Dedicated earth electrode ≤0.5Ω, tested annually</td></tr>
<tr style="background:#f5f5f5;"><td>Noise level</td><td>&lt;75 dB(A) at 1m (canopy type)</td><td>&lt;65 dB(A) at 1m (acoustic canopy)</td></tr>
<tr><td>Protection relay</td><td>Over/under speed, low oil pressure, high coolant temp, overcurrent</td><td>Above + diff protection for ≥500kVA alternator</td></tr>
</tbody>
</table>

<!-- PROTECTION AND INTERCONNECTION -->
<h2>Generator Protection &amp; MCCB/ACB Selection</h2>
<p>The generator output breaker protects both the alternator and the downstream busbar. Selection depends on fault level and generator size:</p>
<ul>
<li><strong>&lt;160kVA:</strong> MCCB, Icu ≥ 36kA at 415V is adequate. See <a href="/blogs/guides/mccb-price-pakistan-2026-moulded-case-circuit-breaker-100a-250a-400a-buyer-guide">MCCB buyer guide</a>.</li>
<li><strong>160–630kVA:</strong> MCCB with electronic trip unit (LSI functions), Icu ≥ 50kA, or ACB. The generator's own sub-transient fault contribution (typically 5–8× rated current for 100ms) must be coordinated with MCCB Ii threshold.</li>
<li><strong>&gt;630kVA:</strong> ACB (Air Circuit Breaker) with zone selective interlocking (ZSI) recommended. See <a href="/blogs/guides/air-circuit-breaker-acb-price-pakistan-2026-lv-switchgear-withdrawable-fixed-buyer-guide">ACB buyer guide</a> for large generator applications.</li>
<li>Always install SPD (Type 1 + Type 2) on the generator output panel for lightning/surge protection during monsoon — especially for sites in Punjab, Sindh, and KP high-lightning zones. See <a href="/blogs/guides/surge-protective-device-spd-price-pakistan-2026-type-1-2-3-iec-61643-lightning-arrester-industrial-panel-buyer-guide">SPD buyer guide</a>.</li>
</ul>

<!-- 10-POINT CHECKLIST -->
<h2>10-Point DG Set Procurement Checklist for Pakistani Buyers</h2>
<ol>
<li>✅ <strong>Confirm rating class:</strong> Prime (PRP) if &gt;4h/day outages. Standby (ESP) only if utility is primary.</li>
<li>✅ <strong>Apply altitude derating</strong> for sites &gt;300m above sea level.</li>
<li>✅ <strong>Check NEPRA registration requirement:</strong> Mandatory for &gt;100kVA.</li>
<li>✅ <strong>Specify 4-pole ATS</strong> with break-before-make switching and independent neutral earthing.</li>
<li>✅ <strong>Include fuel polishing system</strong> for Pakistani 500ppm diesel compliance.</li>
<li>✅ <strong>Specify AVR accuracy ≤ ±1%</strong> (±0.5% for VFD-heavy loads — use PMG excitation).</li>
<li>✅ <strong>Verify anti-islanding relay</strong> (ANSI 81O/U + 27/59) tested before DISCO inspection.</li>
<li>✅ <strong>Include fuel theft protection</strong> for rural/semi-urban PESCO/QESCO/HESCO zones.</li>
<li>✅ <strong>Request ISO 8528-5 factory test certificate</strong> — insist on witnessed factory acceptance test (FAT) for &gt;250kVA orders.</li>
<li>✅ <strong>Verify spare parts availability in Pakistan</strong> — confirm injector, filter, and alternator spare parts are stocked locally before purchase.</li>
</ol>

<!-- 7 COMMON MISTAKES -->
<h2>7 Common DG Set Mistakes in Pakistani Industrial Installations</h2>
<ol>
<li><strong>Using standby rating for prime-power load-shedding:</strong> HESCO/QESCO zones demand PRP rating. Standby-rated sets in 8h/day outage zones fail within 2 seasons.</li>
<li><strong>Ignoring altitude derating:</strong> Skardu buyers ordering 500kVA receive only 433kVA effective output. Upsize to 630kVA for highland sites.</li>
<li><strong>Shared neutral earthing with WAPDA supply:</strong> Causes 40–65A neutral circulating current, false RCCB trips, alternator overheating. Always use 4-pole ATS + dedicated generator earth.</li>
<li><strong>Skipping NEPRA registration for 100–150kVA:</strong> PKR 500,000 fine per incident. The registration process takes 30 days — plan for it in project schedule.</li>
<li><strong>No fuel polishing filter:</strong> Pakistani diesel fuel voids most imported engine warranties. A PKR 75,000 filter saves a PKR 400,000 injector rebuild.</li>
<li><strong>Wet stacking from undersized load:</strong> Running a diesel generator below 30% of rated load causes incomplete combustion, oil dilution, and carbon build-up in exhaust. Always connect at least 30% of rated load when testing or running lightly loaded. Exercise at full load monthly.</li>
<li><strong>Buying uncertified local assembly without engine model documentation:</strong> Many locally assembled DG sets use grey-market engines without documentation. Demand the engine model number, serial number, and OEM data sheet before purchase — verify with the engine OEM's Pakistan distributor.</li>
</ol>

<!-- RELATED GUIDES -->
<h2>Related Technical Guides</h2>
<ul>
<li><a href="/blogs/guides/automatic-transfer-switch-ats-price-pakistan-2026-generator-changeover-solar-wapda-4-pole-buyer-guide">4-Pole ATS Changeover Panel — Generator &amp; Solar Integration</a></li>
<li><a href="/blogs/guides/main-distribution-board-mdb-price-pakistan-2026-lt-switchboard-panel-board-415v-buyer-guide">Main Distribution Board (MDB) Design for Generator-Fed Premises</a></li>
<li><a href="/blogs/guides/earthing-system-design-pakistan-2026-tncs-tts-it-wapda-substation-grounding-buyer-guide">Earthing System Design Pakistan — TN-C-S, TT, IT for DISCO Grid &amp; DG Sets</a></li>
<li><a href="/blogs/guides/mccb-price-pakistan-2026-moulded-case-circuit-breaker-100a-250a-400a-buyer-guide">MCCB Selection for Generator Output Protection (160A–1600A)</a></li>
<li><a href="/blogs/guides/air-circuit-breaker-acb-price-pakistan-2026-lv-switchgear-withdrawable-fixed-buyer-guide">ACB for Large Generator Feeders &gt;630kVA — ZSI &amp; Drawout Selection</a></li>
<li><a href="/blogs/guides/motor-control-center-mcc-price-pakistan-2026-star-delta-dol-vfd-415v-industrial-switchboard-buyer-guide">MCC Panel Design — Generator-Fed Motor Starting Sizing</a></li>
<li><a href="/blogs/guides/surge-protective-device-spd-price-pakistan-2026-type-1-2-3-iec-61643-lightning-arrester-industrial-panel-buyer-guide">SPD Surge Protection for Generator Output Panels — Monsoon Lightning Risk</a></li>
<li><a href="/blogs/guides/vfd-variable-frequency-drive-price-pakistan-2026-3-phase-motor-speed-controller-buyer-guide">VFD on Generator Supply — PMG Excitation &amp; Harmonic Derating</a></li>
</ul>

<!-- FAQ -->
<h2>Frequently Asked Questions — DG Sets in Pakistan</h2>

<h3>Q1: Is a 100kVA generator enough for a small textile factory in HESCO zone?</h3>
<p>Only if your total running load is below 65kW (80% of 100kVA PRP at 0.8pf) and you have no large DOL motors starting simultaneously. For most HESCO-zone textile SMEs, 160–200kVA PRP is the practical minimum for a single production section. Always perform a proper load survey before ordering.</p>

<h3>Q2: Can I connect a generator to my WAPDA meter without NEPRA registration?</h3>
<p>For &lt;100kVA informal residential/small commercial use, most DISCOs historically tolerated unregistered generators with proper ATS interlocks. However, for &gt;100kVA, NEPRA registration is now legally mandatory under the 2023 amendment. LESCO began compliance audits in Q1 2025. Registered installations are also eligible for NEPRA DG tariff benefits under the NEM 3.0 framework for hybrid solar-DG setups.</p>

<h3>Q3: What is the difference between a soundproof canopy and an acoustic enclosure?</h3>
<p>A soundproof canopy is a factory-fitted steel enclosure achieving &lt;75 dB(A) at 1m — suitable for most industrial compound use. An acoustic enclosure is a purpose-designed room-type installation achieving &lt;65 dB(A) at 1m (equivalent to a normal conversation) — needed for residential zones, hospital boundaries, and sites with noise nuisance risk. Acoustic enclosures cost PKR 1.5–4M additional for 250–500kVA units but are required by PEPA (Pakistan Environmental Protection Act) for urban industrial sites within 200m of residential zones.</p>

<h3>Q4: How often should a diesel generator be serviced in Pakistan's climate?</h3>
<p>The standard OEM service intervals (every 250–500 hours) assume European fuel and climate conditions. For Pakistan, reduce service intervals by 30%: change engine oil and filters every 175–350 hours due to higher sulphur fuel and dusty environments. For KP/Balochistan sites with sand ingress, inspect and clean air filters every 50 hours. Coolant should be changed annually regardless of hours due to Pakistan's hard water mineralisation.</p>

<h3>Q5: Can I parallel two generators to increase total capacity?</h3>
<p>Yes — generator paralleling (synchronisation) doubles capacity and provides N+1 redundancy. It requires synchronising panels with synchroscope, voltage and frequency matching relays, and load-sharing controls. For &gt;250kVA systems, synchronising via digital generator controllers (Deep-Sea 8xxx series or equivalent) with automatic load sharing is standard. Paralleling two smaller units is typically more cost-effective than one large unit for most Pakistani industrial applications &gt;800kVA.</p>

<h3>Q6: What annual maintenance cost should I budget for a 250kVA DG set in Pakistan?</h3>
<p>For a 250kVA prime-rated set running 2,500 hours/year in HESCO zone: engine oil + filters PKR 85,000/year; major service (fuel injectors + valve clearance check) every 3,000 hours PKR 180,000; alternator bearing replacement every 10,000 hours PKR 75,000; miscellaneous consumables and repair PKR 120,000/year. <strong>Total annual maintenance budget: approximately PKR 380,000–480,000/year.</strong> Include this in your total cost of ownership calculation when comparing generator vs DISCO supply plus load-shedding losses.</p>

<hr>
<p><em>Guide prepared by CNC Electric Pakistan technical team — September 2026. PKR prices based on Q3 2026 import landed costs. Verify current prices with authorised dealers. NEPRA registration requirements verified against NEPRA Act (Amendment) 2023 and DISCO distribution codes current as of August 2026.</em></p>

</body>
</html>
