<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Industrial Electrical Installation Standards Pakistan 2026 — IEC 60364, PSQCA PS 3646, LESCO Service Entry, PMT Connection &amp; Wiring Regulations Buyer Guide</title>
<meta name="description" content="Complete guide to industrial electrical installation standards in Pakistan 2026: IEC 60364, PSQCA PS 3646, LESCO/K-Electric service entry requirements, PMT connection specs, approved cable schedules, earthing rules, and PKR price table for compliant installation components.">
</head>
<body>

<h1>Industrial Electrical Installation Standards Pakistan 2026 — IEC 60364, PSQCA PS 3646, LESCO Service Entry, PMT Connection &amp; Wiring Regulations Buyer Guide</h1>

<p>Pakistan's industrial and commercial electrical installations are governed by a layered framework: PSQCA PS 3646 (national wiring code), IEC 60364 (international standard adopted by reference), NEPRA Grid Code 2023, and individual DISCO connection regulations (LESCO, K-Electric, FESCO, IESCO, MEPCO, PESCO, HESCO, SEPCO, QESCO, TESCO, GEPCO). Getting compliant means knowing which standard governs which layer — from the PMT pole-mounted transformer down to the final socket outlet.</p>

<p>This guide covers the complete regulatory framework, LESCO service entry requirements, PMT connection specifications, approved cable schedules, earthing rules, and a PKR 2026 price table for compliant installation materials.</p>

<hr>

<h2>1. Pakistan's Electrical Regulatory Framework</h2>

<h3>Key Bodies &amp; Their Roles</h3>

<table border="1" cellpadding="6" cellspacing="0">
<thead>
<tr><th>Body</th><th>Instrument</th><th>Scope</th></tr>
</thead>
<tbody>
<tr><td>NEPRA</td><td>Grid Code 2023, Distribution Code, Metering Code</td><td>Generation, transmission, distribution, metering — national</td></tr>
<tr><td>PSQCA</td><td>PS 3646 (Pakistan Standard for Wiring Installations)</td><td>Internal wiring — residential, commercial, industrial</td></tr>
<tr><td>PEC (Pakistan Engineering Council)</td><td>PEC Bye-Laws, Building Code of Pakistan</td><td>Engineering practice, contractor licensing, inspection</td></tr>
<tr><td>DISCOs (LESCO, K-Electric, FESCO, IESCO, etc.)</td><td>DISCO Connection Policy, Service Entry Regulations</td><td>Point of supply — metering cubicle to consumer installation</td></tr>
<tr><td>Provincial Electricity Inspectorates</td><td>Electricity Act 1910 (amended), Safety Regulations</td><td>Inspection, completion certificate, EI wiring certificate</td></tr>
</tbody>
</table>

<p><strong>Important:</strong> PSQCA PS 3646 is a voluntary Pakistan Standard based on IEC 60364, but provincial inspectorates and DISCOs cross-reference it for compliance checks. In practice it is effectively mandatory for commercial and industrial installations.</p>

<hr>

<h2>2. IEC 60364 in Pakistan — Which Parts Apply</h2>

<p>IEC 60364 is a multi-part standard for low-voltage electrical installations. Pakistan adopts it by reference through PSQCA PS 3646. Key parts with local relevance:</p>

<table border="1" cellpadding="6" cellspacing="0">
<thead>
<tr><th>IEC 60364 Part</th><th>Subject</th><th>Pakistan Relevance</th></tr>
</thead>
<tbody>
<tr><td>60364-1</td><td>Fundamental principles, assessment of general characteristics, definitions</td><td>Scope, voltage bands (LV = ≤1,000 V AC), system types (TN-S, TN-C, TT)</td></tr>
<tr><td>60364-4-41</td><td>Protection against electric shock — ADS (Automatic Disconnection of Supply)</td><td>Defines 0.4 s / 5 s disconnection times; applied by PSQCA PS 3646 Ch. 4</td></tr>
<tr><td>60364-4-43</td><td>Protection against overcurrent</td><td>Cable-circuit co-ordination; MCCB/MCB/fuse selection per load current</td></tr>
<tr><td>60364-5-52</td><td>Selection &amp; erection of wiring systems</td><td>Cable cross-section tables (current-carrying capacity at 40°C Pakistani ambient)</td></tr>
<tr><td>60364-5-54</td><td>Earthing arrangements &amp; protective conductors</td><td>PE sizing (Cu ≥ 16 mm² for ≥ 25 mm² phase), bonding requirements</td></tr>
<tr><td>60364-6</td><td>Verification (testing)</td><td>Insulation resistance ≥ 1 MΩ @ 500 V dc; continuity; RCD trip time</td></tr>
<tr><td>60364-7-714</td><td>External lighting installations</td><td>Outdoor industrial lighting, road lighting, high-mast systems</td></tr>
</tbody>
</table>

<p><strong>Correction factor for Pakistan:</strong> IEC 60364-5-52 tables assume 30°C ambient. Pakistan summer ambient commonly reaches 45–50°C; apply correction factor C<sub>t</sub> ≈ 0.75–0.82 to rated cable current. This results in one or two cross-section steps up from the table value for industrial installations.</p>

<hr>

<h2>3. PSQCA PS 3646 — Pakistan's National Wiring Code</h2>

<h3>3.1 Structure</h3>

<p>PS 3646 mirrors IEC 60364 structure with Pakistan-specific annexures covering:</p>
<ul>
<li>Approved conductor materials: copper (primary), aluminium (restricted to specific applications)</li>
<li>Minimum cross-sections: 1.5 mm² Cu for final circuits; 4 mm² Cu for ring mains; 16 mm² for submain feeders</li>
<li>Conduit fill ratios: 40% maximum for PVC conduit; 35% for GI conduit</li>
<li>Cable spacing from water pipes: ≥ 150 mm; from gas pipes: ≥ 300 mm</li>
<li>Wiring height in wet/industrial areas: no horizontal cable runs below 150 mm from floor</li>
</ul>

<h3>3.2 System Types in Pakistan</h3>

<table border="1" cellpadding="6" cellspacing="0">
<thead>
<tr><th>System</th><th>Typical Application in Pakistan</th><th>Earthing Rule</th></tr>
</thead>
<tbody>
<tr><td>TN-C-S (PEN split at service entry)</td><td>Urban residential &amp; commercial — LESCO, FESCO, IESCO supply</td><td>PEN split at MET; separate PE from N downstream</td></tr>
<tr><td>TN-S</td><td>New industrial estates, export processing zones, large commercial</td><td>Separate N and PE throughout; preferred for sensitive loads</td></tr>
<tr><td>TT</td><td>Rural areas, MEPCO/HESCO/QESCO single-phase agricultural supply</td><td>Consumer-side earth electrode mandatory; RCD required at origin</td></tr>
<tr><td>IT</td><td>Hospitals (operating theatres, ICUs), petro-chemical isolated circuits</td><td>Line isolation monitor (LIM) required; PS 3646 Annex D</td></tr>
</tbody>
</table>

<h3>3.3 Socket Outlet &amp; Plug Standards</h3>

<ul>
<li>Pakistan residential: BS 1363 (3-pin rectangular, 13 A) — inherited from British era</li>
<li>Industrial: IEC 60309 (CEE form) 16 A / 32 A / 63 A, 415 V 3P+N+E (IP44 minimum)</li>
<li>Mandatory: shuttered sockets in residential installations (PSQCA PS 3646 §553.1.2)</li>
<li>Prohibited: 2-pin unprotected sockets in new installations since 2019 amendment</li>
</ul>

<hr>

<h2>4. LESCO Service Entry Requirements 2026</h2>

<p>LESCO (Lahore Electric Supply Company) serves the Lahore Division. Its Connection Policy 2025 (updated under NEPRA Distribution Code) specifies:</p>

<h3>4.1 Application Categories &amp; Load Limits</h3>

<table border="1" cellpadding="6" cellspacing="0">
<thead>
<tr><th>Category</th><th>Supply Voltage</th><th>Max Sanctioned Load</th><th>Connection Type</th></tr>
</thead>
<tbody>
<tr><td>Residential A-1</td><td>230 V 1-phase</td><td>10 kW (43 A)</td><td>Overhead service drop or underground cable to meter</td></tr>
<tr><td>Residential A-2</td><td>400 V 3-phase 4-wire</td><td>30 kW</td><td>3-phase overhead or UG service</td></tr>
<tr><td>Commercial B-1</td><td>400 V 3-phase 4-wire</td><td>50 kW</td><td>3-phase service from nearest distribution feeder</td></tr>
<tr><td>Commercial B-2 / Industrial C</td><td>400 V 3-phase 4-wire</td><td>500 kW</td><td>Dedicated feeder from 11/0.415 kV substation (PMT)</td></tr>
<tr><td>Large Industrial D</td><td>11 kV 3-phase</td><td>500 kW – 5 MW</td><td>Own 11 kV incomer + LESCO-approved metering cubicle</td></tr>
<tr><td>Bulk Supply (HT)</td><td>33 kV / 132 kV</td><td>&gt; 5 MW</td><td>Dedicated grid substation, NTDC/LESCO shared cost</td></tr>
</tbody>
</table>

<h3>4.2 Service Entry Cable Specifications (LV)</h3>

<ul>
<li><strong>1-phase service drop (overhead):</strong> LESCO-approved 2-core 16 mm² Cu XLPE service cable or 2×16 mm² Al ABC (Aerial Bundled Cable)</li>
<li><strong>3-phase overhead:</strong> 4-core 25 mm² Cu XLPE or 4-core Al ABC (4×25 mm² or 4×35 mm²)</li>
<li><strong>Underground service:</strong> 4-core 25 mm² Cu XLPE armoured (SWA) or 4-core 35 mm² Al SWA; laid in LESCO-approved trench (600 mm depth, 150 mm sand bedding, warning tape)</li>
<li><strong>Service head:</strong> LESCO-type isolating switch (100 A or 200 A, as sanctioned) in sealed LESCO-supplied enclosure</li>
<li><strong>Meter placement:</strong> Within 3 m of service head; outdoor or accessible to LESCO meter reader; tamper-proof enclosure</li>
</ul>

<h3>4.3 Required Documentation (LESCO Connection Gate)</h3>

<ol>
<li>Completed application form (online via LESCO Customer Portal or at LESCO SDO office)</li>
<li>Ownership documents (copy of property title / lease deed)</li>
<li>CNIC copy of applicant</li>
<li>Wiring completion certificate from licensed Electrical Inspector (EI) — mandatory for commercial/industrial</li>
<li>Single-line diagram (SLD) — mandatory for ≥ 10 kW commercial / all industrial</li>
<li>NOC from local municipal authority (for new construction)</li>
<li>Load schedule signed by licensed electrical contractor (PEC-registered for industrial)</li>
<li>Payment of connection charges + security deposit (load-dependent)</li>
</ol>

<hr>

<h2>5. PMT (Pole-Mounted Transformer) Connection Specifications</h2>

<p>In Pakistani distribution networks, a PMT (Pole-Mounted Transformer) is the 11 kV / 0.415 kV distribution transformer mounted on concrete/wooden poles. PMT sizing and connection specs follow WAPDA/DISCO transformer procurement specifications.</p>

<h3>5.1 Standard PMT Ratings Available</h3>

<table border="1" cellpadding="6" cellspacing="0">
<thead>
<tr><th>Rating (kVA)</th><th>HV (kV)</th><th>LV (V)</th><th>Vector Group</th><th>Impedance (%)</th><th>Typical Application</th></tr>
</thead>
<tbody>
<tr><td>25</td><td>11</td><td>415/240</td><td>Dyn11</td><td>4.0</td><td>Rural residential cluster (5–15 houses)</td></tr>
<tr><td>50</td><td>11</td><td>415/240</td><td>Dyn11</td><td>4.0</td><td>Small urban residential block</td></tr>
<tr><td>100</td><td>11</td><td>415/240</td><td>Dyn11</td><td>4.0</td><td>Urban commercial street / small industrial</td></tr>
<tr><td>160</td><td>11</td><td>415/240</td><td>Dyn11</td><td>4.0</td><td>Small–medium industrial unit, plaza</td></tr>
<tr><td>200</td><td>11</td><td>415/240</td><td>Dyn11</td><td>4.5</td><td>Medium industrial, large commercial</td></tr>
<tr><td>315</td><td>11</td><td>415/240</td><td>Dyn11</td><td>4.5</td><td>Large industrial, hospital, factory</td></tr>
<tr><td>500</td><td>11</td><td>415/240</td><td>Dyn11</td><td>5.0</td><td>Heavy industrial, data centre, large hospital</td></tr>
</tbody>
</table>

<h3>5.2 LV Side Connection (PMT to Consumer MDB)</h3>

<ul>
<li><strong>LV bushing:</strong> 4-stud (3-phase + neutral) LV bushing; Al/Cu terminal lugs</li>
<li><strong>LV cable from PMT:</strong> 4-core Al XLPE armoured, cross-section = transformer kVA ÷ 0.7 (kVA → A at 415 V 0.8 p.f.): 100 kVA → 139 A → 95 mm² Al; 200 kVA → 278 A → 150 mm² Al; 315 kVA → 437 A → 240 mm² Al</li>
<li><strong>LV cut-out:</strong> LESCO-sealed 3-phase cut-out fuse (BS 88 HRC) at consumer service head; sized 1.25× FLC of transformer secondary</li>
<li><strong>Neutral earthing:</strong> PMT neutral solidly bonded to earth at pole base (TN-C); consumer-side MET (Main Earthing Terminal) bonds N to local earth electrode for TN-C-S system</li>
<li><strong>Street cabinet (if used):</strong> GRP or steel IP54 enclosure; LESCO padlock; 4-way LV distribution fuse board</li>
</ul>

<h3>5.3 Earth Electrode at PMT Pole</h3>

<ul>
<li>Minimum: 2 × 16 mm Cu earth rods, 1.5 m length, 2 m separation, measured resistance ≤ 1 Ω (DISCO spec)</li>
<li>Bonded to: transformer tank, LV neutral, cable armour, pole reinforcement</li>
<li>Measured with Megger Earth Clamp or 3-point fall-of-potential method</li>
<li>Annual re-measurement required per WAPDA O&amp;M manual</li>
</ul>

<hr>

<h2>6. Approved Cable Schedules — Industrial Installations</h2>

<h3>6.1 Cross-Section Selection Table (Three-Phase, 415 V, PVC/XLPE, 40°C Ambient)</h3>

<table border="1" cellpadding="6" cellspacing="0">
<thead>
<tr><th>Load (kW)</th><th>FLC (A) @ 0.8 p.f.</th><th>Min Cu XLPE (mm²)</th><th>Min Al XLPE (mm²)</th><th>Conduit Size (mm)</th></tr>
</thead>
<tbody>
<tr><td>2.2 (3 hp)</td><td>4.5</td><td>1.5</td><td>2.5</td><td>20</td></tr>
<tr><td>5.5 (7.5 hp)</td><td>11</td><td>2.5</td><td>4</td><td>20</td></tr>
<tr><td>11 (15 hp)</td><td>22</td><td>4</td><td>6</td><td>25</td></tr>
<tr><td>22 (30 hp)</td><td>44</td><td>10</td><td>16</td><td>32</td></tr>
<tr><td>37 (50 hp)</td><td>74</td><td>25</td><td>35</td><td>40</td></tr>
<tr><td>55 (75 hp)</td><td>110</td><td>35</td><td>50</td><td>50</td></tr>
<tr><td>75 (100 hp)</td><td>149</td><td>50</td><td>70</td><td>63</td></tr>
<tr><td>110 (150 hp)</td><td>218</td><td>95</td><td>120</td><td>2×40</td></tr>
<tr><td>160 (215 hp)</td><td>317</td><td>150</td><td>185</td><td>2×50</td></tr>
<tr><td>200 (270 hp)</td><td>396</td><td>185</td><td>240</td><td>2×63</td></tr>
</tbody>
</table>

<p><em>Based on IEC 60364-5-52 Table B.52.4 with 40°C correction (C<sub>t</sub> = 0.87). Single cable in free air. For cables in conduit or trunking, apply additional grouping correction.</em></p>

<h3>6.2 Pakistan-Approved Cable Standards</h3>

<ul>
<li><strong>LT power cable (PVC):</strong> PSQCA PS 1212 / IEC 60227 — fixed wiring, single core, unarmoured</li>
<li><strong>LT power cable (XLPE armoured):</strong> PSQCA PS 3050 / IEC 60502-1 — industrial power feeders</li>
<li><strong>MV cable (11 kV XLPE):</strong> PSQCA / IEC 60502-2 — underground distribution</li>
<li><strong>Flexible cord:</strong> PSQCA PS 1213 / IEC 60227 — equipment connection, ≤ 6 mm²</li>
<li><strong>Fire-retardant cable:</strong> IEC 60332-1/-3 — escape routes, emergency lighting, fire panel wiring</li>
<li><strong>LSZH (Low Smoke Zero Halogen):</strong> IEC 60754-2 — enclosed spaces (tunnels, underground substations, data centres)</li>
</ul>

<hr>

<h2>7. Conduit &amp; Cable Containment Regulations</h2>

<h3>7.1 Conduit Types Approved Under PSQCA PS 3646</h3>

<table border="1" cellpadding="6" cellspacing="0">
<thead>
<tr><th>Type</th><th>Standard</th><th>Application</th><th>Notes</th></tr>
</thead>
<tbody>
<tr><td>PVC rigid conduit (heavy gauge)</td><td>BS EN 61386 / PS 2052</td><td>Concealed in walls, floor screeds</td><td>Not for exposed locations &gt; 60°C; minimum IP40</td></tr>
<tr><td>PVC flexible conduit</td><td>BS EN 61386 Part 23</td><td>Final 300 mm to motor/equipment; vibrating loads</td><td>Maximum 2 m run; no bends tighter than 6× OD</td></tr>
<tr><td>GI (steel) rigid conduit</td><td>BS 4568 / IS 9537</td><td>Exposed surface wiring, heavy industrial, hazardous areas</td><td>Minimum 2 mm wall; hot-dip galvanised for outdoor</td></tr>
<tr><td>Galvanised cable tray</td><td>IEC 61537 / NEMA FG-1</td><td>Cable management in large plant, switchrooms</td><td>Perforated tray ≥ 150 mm width; 30% fill max; separate tray for power vs control</td></tr>
<tr><td>GI cable ladder</td><td>IEC 61537</td><td>Heavy multicore feeder cables, MV cables</td><td>Run length &gt; 25 m or cable weight &gt; 15 kg/m: use ladder rack</td></tr>
</tbody>
</table>

<p>For a full conduit price guide, see <a href="/blogs/guides/conduit-price-pakistan-2026-pvc-flexible-gi-conduit-fittings-cable-management-buyer-guide">Conduit Price Pakistan 2026 — PVC, GI, Flexible Conduit &amp; Cable Management Buyer Guide</a>.</p>

<hr>

<h2>8. Earthing &amp; Bonding Requirements Under Pakistan Code</h2>

<h3>8.1 Main Earthing Terminal (MET) Requirements</h3>

<ul>
<li>MET connects: PE conductor from service head, main bonding conductors (gas, water, structural steel), earthing conductor to earth electrode</li>
<li>MET must be accessible, clearly labelled, and not removable without tools</li>
<li>For TN-C-S: PEN split at MET; N bar separated from PE bar downstream</li>
</ul>

<h3>8.2 Protective Conductor Sizing (IEC 60364-5-54 / PSQCA PS 3646)</h3>

<table border="1" cellpadding="6" cellspacing="0">
<thead>
<tr><th>Phase Conductor (Cu, mm²)</th><th>Minimum PE (Cu, mm²)</th></tr>
</thead>
<tbody>
<tr><td>≤ 16</td><td>Same as phase</td></tr>
<tr><td>25</td><td>16</td></tr>
<tr><td>35</td><td>16</td></tr>
<tr><td>50</td><td>25</td></tr>
<tr><td>70</td><td>35</td></tr>
<tr><td>95</td><td>50</td></tr>
<tr><td>120</td><td>70</td></tr>
<tr><td>150</td><td>70</td></tr>
<tr><td>185</td><td>95</td></tr>
<tr><td>240</td><td>120</td></tr>
</tbody>
</table>

<h3>8.3 Earth Electrode Requirements</h3>

<ul>
<li>Minimum 2 earth rods (16 mm Cu-bonded or 16 mm GI): 1.5 m minimum depth; 2 m minimum separation</li>
<li>Target resistance: ≤ 10 Ω for TT systems; ≤ 1 Ω for TN-C-S service headend; ≤ 0.5 Ω for HV substation</li>
<li>Soil resistivity in Lahore plain: typically 20–50 Ω·m; Karachi coastal: 5–15 Ω·m; Balochistan rocky: 200–500 Ω·m</li>
<li>For high-resistivity soil: use chemical earth electrodes (copper sulphate fill), bentonite backfill, or extended earth mat</li>
</ul>

<p>For detailed earthing system design, see <a href="/blogs/guides/earthing-electrode-installation-price-pakistan-2026-earth-rod-building-earthing-design-buyer-guide">Earthing Electrode Installation &amp; Price Pakistan 2026 — Earth Rod, Building Earthing Design Buyer Guide</a>.</p>

<hr>

<h2>9. Electrical Safety Clearances &amp; Setback Distances</h2>

<h3>9.1 Overhead Line Clearances (Pakistan Electricity Rules 2020)</h3>

<table border="1" cellpadding="6" cellspacing="0">
<thead>
<tr><th>Line Voltage</th><th>Ground Clearance (m)</th><th>Horizontal Clearance from Building (m)</th></tr>
</thead>
<tbody>
<tr><td>LV 230/400 V</td><td>5.8 (road); 4.6 (non-road)</td><td>1.2</td></tr>
<tr><td>11 kV</td><td>6.1</td><td>2.4</td></tr>
<tr><td>33 kV</td><td>6.4</td><td>3.6</td></tr>
<tr><td>66 kV</td><td>6.7</td><td>4.6</td></tr>
<tr><td>132 kV</td><td>7.0</td><td>6.1</td></tr>
</tbody>
</table>

<h3>9.2 Indoor Substation Clearances</h3>

<ul>
<li><strong>LV switchboard (MDB) front clearance:</strong> ≥ 1.0 m (PSQCA PS 3646); ≥ 1.4 m (IEC 61641 arc flash)</li>
<li><strong>11 kV switchgear front clearance:</strong> ≥ 1.5 m walking aisle; ≥ 2.0 m for draw-out type</li>
<li><strong>Transformer room ventilation:</strong> Min 0.1 m² per kVA up to 500 kVA (LESCO substation design manual)</li>
<li><strong>Fire separation:</strong> 2-hour fire-rated walls between HV room, LV room, and control room</li>
</ul>

<hr>

<h2>10. PKR Price Table — Compliant Installation Components 2026</h2>

<table border="1" cellpadding="6" cellspacing="0">
<thead>
<tr><th>Component</th><th>Specification</th><th>Unit</th><th>PKR Low</th><th>PKR High</th></tr>
</thead>
<tbody>
<tr><td>PVC house wiring cable</td><td>1.5 mm² Cu single core, IEC 60227</td><td>/m</td><td>65</td><td>90</td></tr>
<tr><td>PVC house wiring cable</td><td>2.5 mm² Cu single core</td><td>/m</td><td>90</td><td>130</td></tr>
<tr><td>Twin earth flat cable</td><td>2.5 mm² Cu 3-core flat (L+N+PE)</td><td>/m</td><td>110</td><td>160</td></tr>
<tr><td>LT armoured cable</td><td>4-core 16 mm² Cu XLPE SWA</td><td>/m</td><td>1,200</td><td>1,700</td></tr>
<tr><td>LT armoured cable</td><td>4-core 95 mm² Cu XLPE SWA</td><td>/m</td><td>5,500</td><td>7,800</td></tr>
<tr><td>PVC rigid conduit</td><td>25 mm heavy gauge, 3 m stick</td><td>/stick</td><td>120</td><td>190</td></tr>
<tr><td>GI rigid conduit</td><td>25 mm, 3.75 m stick</td><td>/stick</td><td>480</td><td>720</td></tr>
<tr><td>GI cable tray</td><td>150 mm wide, perforated, 3 m length</td><td>/m</td><td>550</td><td>850</td></tr>
<tr><td>MCB (circuit breaker)</td><td>20 A Type B, 6 kA, 1P, IEC 60898</td><td>/piece</td><td>650</td><td>1,250</td></tr>
<tr><td>MCB (circuit breaker)</td><td>32 A Type C, 10 kA, 3P</td><td>/piece</td><td>3,200</td><td>5,500</td></tr>
<tr><td>MCCB</td><td>100 A, 25 kA Ics, 3P thermal-magnetic</td><td>/piece</td><td>18,000</td><td>32,000</td></tr>
<tr><td>RCD / RCCB</td><td>25 A 30 mA 2P, IEC 61008</td><td>/piece</td><td>2,500</td><td>4,800</td></tr>
<tr><td>RCBO</td><td>16 A 30 mA Type B 1P+N, IEC 61009</td><td>/piece</td><td>2,800</td><td>5,500</td></tr>
<tr><td>IEC 60309 socket</td><td>32 A 3P+N+E IP44 surface, 415 V</td><td>/piece</td><td>3,500</td><td>7,000</td></tr>
<tr><td>Consumer unit (MDB)</td><td>12-way split-load board, DIN rail</td><td>/unit</td><td>4,500</td><td>9,000</td></tr>
<tr><td>Main switch isolator</td><td>100 A 4P, IEC 60947-3</td><td>/piece</td><td>4,500</td><td>9,500</td></tr>
<tr><td>Earth rod</td><td>16 mm Cu-bonded, 1.5 m</td><td>/piece</td><td>1,800</td><td>3,500</td></tr>
<tr><td>Chemical earth electrode</td><td>50 mm dia, 1.5 m, CaCl₂ fill</td><td>/piece</td><td>8,500</td><td>16,000</td></tr>
<tr><td>SPD Type 3 (socket surge protection)</td><td>IEC 61643, 1P+N, 5 kA In</td><td>/piece</td><td>8,000</td><td>18,000</td></tr>
<tr><td>Wiring test kit (IR tester)</td><td>500 V dc, analogue, for EI certificate</td><td>/unit</td><td>12,000</td><td>28,000</td></tr>
</tbody>
</table>

<p>Prices based on Lahore wholesale market (Hall Road, Brandreth Road) Q3 2026. 18% GST not included. Prices vary ±15% in Karachi (SITE area) and ±25% in Peshawar, Quetta.</p>

<hr>

<h2>11. Obtaining an Electrical Inspector (EI) Completion Certificate</h2>

<p>Before LESCO/DISCO energises a commercial or industrial installation, an Electrical Inspector (EI) must issue a completion/fitness certificate. Process:</p>

<ol>
<li><strong>Hire a PEC-licensed Electrical Contractor</strong> (category C-8 or higher for industrial) — PEC Register at <em>pec.org.pk</em></li>
<li><strong>Complete wiring and testing</strong> per PS 3646: insulation resistance ≥ 1 MΩ; earth continuity ≤ 0.5 Ω; RCD test ≤ 40 ms at rated tripping current</li>
<li><strong>Submit EI inspection request</strong> to the provincial Chief Inspector of Electricity office (Punjab: PIDE, Sindh: Energy Department)</li>
<li><strong>Inspector visits</strong> and witnesses testing; signs Form EI-1 (or provincial equivalent)</li>
<li><strong>EI Certificate</strong> (Form EI-2) issued; submit copy to LESCO with connection application</li>
<li>LESCO energises within 15 working days of complete documentation (NEPRA Distribution Code SLA)</li>
</ol>

<hr>

<h2>12. Common Compliance Failures in Pakistan &amp; How to Avoid Them</h2>

<table border="1" cellpadding="6" cellspacing="0">
<thead>
<tr><th>Failure</th><th>Code Reference</th><th>Consequence</th><th>Remedy</th></tr>
</thead>
<tbody>
<tr><td>Undersized cable (no temperature correction)</td><td>IEC 60364-5-52</td><td>Overheating, fire, breaker nuisance tripping</td><td>Apply 0.82 correction for 45°C; go one size up</td></tr>
<tr><td>No RCD on TT system</td><td>PS 3646 §531.2.4</td><td>Fatal shock risk if fault develops to earth</td><td>30 mA RCCB at origin of each TT consumer installation</td></tr>
<tr><td>PEN split missing (MET error)</td><td>IEC 60364-4-41</td><td>N carried on PE busbar downstream — shock and fire risk</td><td>Verify MET: separate N bar and PE bar on consumer side</td></tr>
<tr><td>Aluminium conductors in socket circuits</td><td>PS 3646 §521.5</td><td>Creep, loose connection, arc fault</td><td>Cu only for circuits &lt; 16 mm²; Cu compression lugs for Al joints</td></tr>
<tr><td>No expansion loops on GI conduit</td><td>BS EN 61386</td><td>Conduit buckles in summer heat (ΔT 40°C)</td><td>Expansion coupling every 12 m; GI conduit linear expansion 12 mm / 12 m / 40°C</td></tr>
<tr><td>Missing arc-flash warning labels</td><td>IEC 62271, NFPA 70E (industrial best practice)</td><td>HRC non-compliance; unsafe for LESCO inspectors</td><td>Yellow arc flash label on all LV/MV switchgear: incident energy + PPE level</td></tr>
</tbody>
</table>

<hr>

<h2>13. Related Guides</h2>

<ul>
<li><a href="/blogs/guides/mcb-price-pakistan-2026-miniature-circuit-breaker-6ka-10ka-type-b-c-d-iec-60898-wapda-solar-pv-buyer-guide">MCB Price Pakistan 2026 — 6 kA/10 kA Type B/C/D IEC 60898 Buyer Guide</a></li>
<li><a href="/blogs/guides/mccb-price-pakistan-2026-moulded-case-circuit-breaker-63a-1600a-iscn-fault-breaking-thermal-magnetic-electronic-trip-buyer-guide">MCCB Price Pakistan 2026 — 63 A–1600 A Thermal-Magnetic &amp; ETU Buyer Guide</a></li>
<li><a href="/blogs/guides/main-distribution-board-mdb-price-pakistan-2026-lt-switchboard-panel-board-415v-buyer-guide">Main Distribution Board (MDB) Price Pakistan 2026 — LT Switchboard Buyer Guide</a></li>
<li><a href="/blogs/guides/distribution-transformer-price-pakistan-2026-11kv-415v-dry-type-oil-immersed-wapda-ntdc-approved-buyer-guide">Distribution Transformer Price Pakistan 2026 — 11 kV/415 V WAPDA/NTDC Approved</a></li>
<li><a href="/blogs/guides/conduit-price-pakistan-2026-pvc-flexible-gi-conduit-fittings-cable-management-buyer-guide">Conduit Price Pakistan 2026 — PVC, GI, Flexible Conduit &amp; Cable Management</a></li>
</ul>

</body>
</html>
