<!-- DAY-155 | CNC Electric Pakistan | 2026-11-10 -->
<!-- Title: Automatic Demand Response & Load Shedding Controller Pakistan 2026 — WAPDA ToU Peak Shaving, NEPRA DSM, PLC-Based ADR, Relay Output, EMS Integration | Buyer's Guide -->
<!-- Handle: automatic-demand-response-load-shedding-controller-pakistan-2026-wapda-tou-peak-shaving-nepra-dsm-plc-buyer-guide -->
<!-- Blog ID: 89971589186 (guides) -->

<article>

<h1>Automatic Demand Response &amp; Load Shedding Controller Pakistan 2026 — WAPDA Time-of-Use Peak Shaving, NEPRA DSM Regulations, PLC-Based ADR, Priority Load Relay Control &amp; EMS Integration | Buyer's Guide</h1>

<p><strong>Summary:</strong> Pakistani industrial facilities consuming ≥500 kVA face two simultaneous cost pressures in 2026: (1) WAPDA Time-of-Use (ToU) tariffs that penalise peak-hour demand by PKR 8–14 per kWh above baseline, and (2) unplanned grid load shedding that destroys production schedules. An Automatic Demand Response (ADR) controller eliminates both by continuously monitoring real-time kW demand, comparing it against the ToU clock and a pre-set demand target, and shedding lower-priority loads — chillers, compressors, lighting zones, non-critical conveyors — before the 15-minute demand interval closes. This guide covers the measurement architecture, load priority sequencing, NEPRA Demand Side Management (DSM) Regulation 2024 compliance, PLC vs microcontroller vs cloud-integrated platform comparison, and an ROI calculation showing that a mid-range ADR system pays back in &lt;5 months at a 1,000 kVA textile mill paying LESCO B-3 tariff.</p>

<hr>

<h2>1. What Is an Automatic Demand Response Controller? — 3 Core Value Propositions for Pakistan</h2>

<p>Automatic Demand Response (ADR) is the automated equivalent of a facilities engineer watching the kW meter and switching off loads before the WAPDA 15-minute demand interval resets. The difference: an ADR controller does it in milliseconds, 24 hours a day, with pre-programmed load priority lists and built-in process interlocks.</p>

<p>The three core value propositions for Pakistani industry in 2026:</p>

<ol>
  <li><strong>Peak Demand Penalty Avoidance.</strong> WAPDA DISCOs charge separately for maximum demand (kVA or kW) in every 15-minute interval. Under NEPRA's 2024 B-3 tariff, every kVA above your contracted demand costs PKR 580–780/kVA/month in demand charges, on top of energy charges. A 150 kVA overshoot at a 1,000 kVA factory costs PKR 87,000–117,000 per month. An ADR controller eliminates this automatically.</li>
  <li><strong>ToU Energy Cost Reduction.</strong> Under LESCO/FESCO B-3 two-part tariffs, peak hours (typically 18:00–22:00 and 09:00–12:00) attract energy charges PKR 3–5/kWh higher than off-peak. By deferring deferrable loads — batch heating, chilling, compressed air storage — to off-peak windows, an ADR controller directly reduces the energy bill without any process disruption.</li>
  <li><strong>Planned Load Shedding Mitigation.</strong> WAPDA DISCOs publish load management schedules, and generators must transfer within seconds. An ADR controller integrated with an Automatic Transfer Switch (ATS) can pre-shed non-essential loads 30 seconds before the scheduled outage window to prevent generator overload on transfer, protecting the genset and eliminating the production dips caused by generator overloading.</li>
</ol>

<hr>

<h2>2. WAPDA Time-of-Use Tariff — Peak vs Off-Peak Windows (2026)</h2>

<table border="1" cellpadding="6" cellspacing="0">
  <caption>WAPDA LESCO / FESCO B-3 (Industrial &gt;500 kW) ToU Tariff Structure — 2026</caption>
  <thead>
    <tr>
      <th>Period</th>
      <th>Hours</th>
      <th>Days</th>
      <th>Energy Charge (PKR/kWh, est.)</th>
      <th>ADR Strategy</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>Peak</td>
      <td>09:00–12:00 &amp; 18:00–22:00</td>
      <td>Mon–Sat</td>
      <td>PKR 28–34</td>
      <td>Shed deferrable loads; run below demand target</td>
    </tr>
    <tr>
      <td>Off-Peak</td>
      <td>22:00–09:00</td>
      <td>Mon–Sat</td>
      <td>PKR 20–24</td>
      <td>Restore loads; charge thermal storage if present</td>
    </tr>
    <tr>
      <td>Weekend Off-Peak</td>
      <td>All hours</td>
      <td>Sun</td>
      <td>PKR 18–22</td>
      <td>Maximum production; fill buffers</td>
    </tr>
    <tr>
      <td>Demand Charge</td>
      <td>Monthly peak 15-min interval</td>
      <td>Any</td>
      <td>PKR 580–780 / kVA / month</td>
      <td>Never exceed demand target in any 15-min window</td>
    </tr>
  </tbody>
</table>

<p><em>Note: Exact tariff schedules vary by DISCO and are revised by NEPRA periodically. Confirm current rates in your WAPDA tariff schedule before engineering an ADR setpoint.</em></p>

<hr>

<h2>3. Load Shedding vs Demand Response — Key Distinction</h2>

<p>These are frequently confused, with different regulatory frameworks:</p>

<ul>
  <li><strong>WAPDA Load Shedding</strong> is a grid-operator action — the DISCO cuts supply to your feeder on a published schedule (or unannounced during grid emergencies). You cannot prevent it; you can only prepare (ATS, genset, UPS). An ADR controller helps by pre-shedding loads before the outage window so the generator does not overload on transfer.</li>
  <li><strong>Demand Response</strong> is a consumer action — you voluntarily reduce your own demand in response to price signals (ToU tariff) or NEPRA/NTDC direct-load-control signals. An ADR controller automates this. NEPRA's DSM Regulation 2024 specifically incentivises industrial consumers with ≥1 MW contracted demand to register as Demand Response Providers (DRPs) and earn capacity payments from NTDC during declared grid stress events.</li>
</ul>

<p>An ADR controller serves both functions: it protects you from genset overloads during load shedding, AND reduces your WAPDA bill through automated demand management during normal grid operation.</p>

<hr>

<h2>4. How an ADR Controller Works — Architecture</h2>

<p>A complete ADR controller system consists of four functional layers:</p>

<ol>
  <li><strong>Measurement Layer.</strong> CTs on each incomer and monitored feeder supply real-time kW (and kVAr where power factor correction integration is desired). The ADR controller samples at 1-second intervals or faster. A <a href="/blogs/guides/industrial-multi-function-energy-meter-pakistan-2026-wapda-disco-tariff-ct-modbus-rtu-tcp-scada-buyer-guide">multi-function energy meter</a> with Modbus RTU output is the standard measurement front-end; direct CT input ADR controllers also exist.</li>
  <li><strong>Decision Layer.</strong> The controller runs a continuous comparison: (Instantaneous kW projected over the remaining 15-minute interval) vs (Demand Target). If the projection exceeds the target, it triggers a shed sequence. The projection algorithm uses an exponential moving average or sliding-window regression to avoid false shed actions from momentary load spikes.</li>
  <li><strong>Control Layer.</strong> Digital relay outputs (DO) or fieldbus commands (Modbus TCP/PROFIBUS/EtherNet IP) actuate the contactors or VFD speed-reduction commands that shed the prioritised loads. Minimum-off timers and process interlocks prevent damage to compressors, chillers and motors.</li>
  <li><strong>Logging and Reporting Layer.</strong> Every shed/restore event, demand trend, and tariff-period transition is logged with timestamp. Reports export to email, USB, Modbus register or cloud API. For EMS integration, the ADR controller communicates to a supervisory platform via Modbus TCP or OPC-UA. See: <a href="/blogs/guides/energy-management-system-ems-iso-50001-pakistan-2026-neeca-energy-audit-smart-metering-sub-metering-wapda-tariff-buyer-guide">Energy Management System &amp; ISO 50001 buyer's guide</a>.</li>
</ol>

<hr>

<h2>5. ADR Controller Types — Comparison Table</h2>

<table border="1" cellpadding="6" cellspacing="0">
  <caption>ADR Controller Platform Comparison — Pakistan 2026</caption>
  <thead>
    <tr>
      <th>Type</th>
      <th>Processing</th>
      <th>I/O</th>
      <th>Comms</th>
      <th>Typical Price (PKR)</th>
      <th>Best For</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>Dedicated ADR Unit (standalone)</td>
      <td>Embedded MCU, fixed algorithm</td>
      <td>4–16 relay DO, 1–4 AI (CT)</td>
      <td>RS-485 Modbus RTU, optional Ethernet</td>
      <td>PKR 85,000–220,000</td>
      <td>Single-facility, &lt;800 kW demand, budget-conscious</td>
    </tr>
    <tr>
      <td>PLC-Based ADR (Siemens S7-1200/1500, Allen-Bradley)</td>
      <td>Industrial PLC, fully programmable</td>
      <td>8–64 DO/DI, 4–16 AI, expandable</td>
      <td>PROFINET, EtherNet/IP, Modbus TCP, OPC-UA</td>
      <td>PKR 320,000–1,100,000</td>
      <td>Large factories &gt;1 MW, process integration, ISO 50001</td>
    </tr>
    <tr>
      <td>IEC 61850 RTU-Based</td>
      <td>Substation RTU with ADR logic</td>
      <td>16–128 DO/DI, CT/VT inputs</td>
      <td>IEC 61850 GOOSE, DNP3, Modbus</td>
      <td>PKR 550,000–1,800,000</td>
      <td>Grid-connected substations, NTDC DRP registration</td>
    </tr>
    <tr>
      <td>Cloud-Integrated ADR Platform</td>
      <td>Edge controller + cloud analytics</td>
      <td>4–32 DO via IIoT gateway</td>
      <td>MQTT, REST API, 4G LTE, OPC-UA</td>
      <td>PKR 180,000–600,000 + SaaS fee</td>
      <td>Multi-site portfolios, NEPRA DRP, remote optimisation</td>
    </tr>
    <tr>
      <td>EMS Module Add-On</td>
      <td>Add-on to existing BMS/EMS software</td>
      <td>Via existing fieldbus</td>
      <td>Depends on base EMS</td>
      <td>PKR 45,000–150,000 (software module)</td>
      <td>Facilities already running full EMS with I/O infrastructure</td>
    </tr>
  </tbody>
</table>

<hr>

<h2>6. Key Measurement Inputs Required</h2>

<p>An ADR controller is only as accurate as its measurement inputs. Required minimum inputs for WAPDA demand management:</p>

<ul>
  <li><strong>Incomer CT(s):</strong> Class 0.5 accuracy, sized 110–125% of full-load current. Output: 0–5 A secondary (or 4–20 mA via transducer). Minimum 3-phase measurement to calculate true kW (not kVA, as WAPDA charges on kVA maximum demand for many tariff schedules).</li>
  <li><strong>ToU Clock:</strong> Hardware real-time clock (RTC) with battery backup, GPS-sync preferred, or synchronised via NTP. The demand controller must accurately track peak/off-peak periods — a 60-second clock drift over a month can cause incorrect tariff-period shed decisions.</li>
  <li><strong>15-Minute Demand Interval Synchronisation:</strong> The controller must synchronise its internal demand window to the DISCO meter's 15-minute interval. Many WAPDA meters pulse a synchronisation signal (S0 pulse) that the ADR controller can read; alternatively, the meter is synced at a known wall-clock time (typically top of the hour).</li>
  <li><strong>Load Status Feedback (optional but recommended):</strong> Digital inputs confirming that shed loads have actually opened (auxiliary contact feedback). Without this, the controller may falsely assume a load shed has succeeded when the contactor is stuck.</li>
</ul>

<p>For facilities where individual load metering is required for NEPRA DSM reporting, sub-metering via a <a href="/blogs/guides/iiot-gateway-price-pakistan-2026-modbus-mqtt-opcua-4g-lte-edge-computing-factory-protocol-converter-buyer-guide">IIoT gateway aggregating Modbus RTU sub-meters</a> provides the granular data the regulation demands.</p>

<hr>

<h2>7. Load Priority Table — Textile Mill Example (1,000 kVA LESCO B-3)</h2>

<table border="1" cellpadding="6" cellspacing="0">
  <caption>Sample Load Priority Shed Sequence — 1,000 kVA Textile Mill</caption>
  <thead>
    <tr>
      <th>Priority</th>
      <th>Load</th>
      <th>Shed kW</th>
      <th>Min-Off Timer</th>
      <th>Interlock Condition</th>
      <th>Restore Priority</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>1 (Shed First)</td>
      <td>Non-critical lighting (canteen, office)</td>
      <td>35 kW</td>
      <td>5 min</td>
      <td>None</td>
      <td>Last</td>
    </tr>
    <tr>
      <td>2</td>
      <td>HVAC — office air conditioners</td>
      <td>60 kW</td>
      <td>10 min</td>
      <td>Not during summer if occupied</td>
      <td>5th</td>
    </tr>
    <tr>
      <td>3</td>
      <td>Compressed air receiver recharge (after tank full signal)</td>
      <td>75 kW</td>
      <td>8 min (compressor thermal)</td>
      <td>Tank pressure &gt;7 bar</td>
      <td>4th</td>
    </tr>
    <tr>
      <td>4</td>
      <td>Chilled water setpoint raise (from 7°C to 10°C)</td>
      <td>45 kW (partial unload)</td>
      <td>15 min (chiller thermal)</td>
      <td>Process temp still within ±2°C tolerance</td>
      <td>3rd</td>
    </tr>
    <tr>
      <td>5</td>
      <td>Secondary conveyor line (batch buffer present)</td>
      <td>30 kW</td>
      <td>3 min</td>
      <td>Buffer &gt;60% full</td>
      <td>2nd</td>
    </tr>
    <tr>
      <td>6 (Shed Last)</td>
      <td>Water treatment re-circulation pump</td>
      <td>22 kW</td>
      <td>5 min</td>
      <td>Tank level &gt;50%</td>
      <td>1st</td>
    </tr>
  </tbody>
</table>

<p><strong>Total sheddable capacity: 267 kW.</strong> At a 1,000 kVA (900 kW) facility with a demand target of 820 kW, this provides a 267 kW curtailment cushion — more than sufficient to prevent demand overshoot in all but the most extreme production scenarios. The VFD-driven loads (compressor, chiller, conveyors) can also be partially unloaded rather than fully shed, using <a href="/blogs/guides/vfd-variable-frequency-drive-price-pakistan-2026-ac-drive-inverter-drive-motor-speed-control-buyer-guide">VFD</a> speed reduction commands, which preserves production while still reducing kW.</p>

<hr>

<h2>8. NEPRA Demand Side Management (DSM) Regulations 2024 — Compliance Framework</h2>

<p>NEPRA notified the Demand Side Management Regulations in 2024 under NEPRA Act 1997, Section 7(3)(b). Key provisions for industrial consumers:</p>

<ul>
  <li><strong>Demand Response Provider (DRP) Registration:</strong> Industrial consumers with ≥1 MW contracted demand may register with NTDC as DRPs. Registered DRPs receive capacity payments (PKR/kW/month) for maintaining dispatchable curtailment capability of a declared amount.</li>
  <li><strong>Response Time Requirement:</strong> DRPs must respond to NTDC SCADA dispatch signals within 10 minutes (manual) or 30 seconds (automated). An ADR controller with IEC 61850 or DNP3 interface qualifies for the automated tier.</li>
  <li><strong>Metering Requirement:</strong> NTDC-approved AMI metering with 15-minute interval data, accessible remotely, is required for DRP settlement. Many DISCOs are deploying AMI under the CPPA-G programme; existing mechanical Ferraris-disc meters do not qualify.</li>
  <li><strong>Baseline Calculation:</strong> DSM settlement uses a performance-adjusted baseline (PAB) methodology. The ADR controller's demand-interval log provides the data needed to verify baseline compliance and dispute settlement errors.</li>
  <li><strong>Aggregation:</strong> Multiple facilities under the same industrial group may aggregate to reach the 1 MW threshold. A cloud-integrated ADR platform that reports aggregate demand to NTDC is the most practical solution for multi-site aggregation.</li>
</ul>

<p>An <a href="/blogs/guides/energy-management-system-ems-iso-50001-pakistan-2026-neeca-energy-audit-smart-metering-sub-metering-wapda-tariff-buyer-guide">EMS certified under ISO 50001</a> that integrates ADR event logs provides the documentation baseline for both NEPRA DSM compliance and NEECA SRO 1065 energy audit requirements.</p>

<hr>

<h2>9. ADR Controller Specification Table</h2>

<table border="1" cellpadding="6" cellspacing="0">
  <caption>ADR Controller Specification Checklist — Pakistan Industrial Procurement</caption>
  <thead>
    <tr>
      <th>Specification</th>
      <th>Minimum Acceptable</th>
      <th>Recommended (B-3 &gt;1 MW)</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>Demand measurement accuracy</td>
      <td>Class 1.0 (IEC 62053-21)</td>
      <td>Class 0.5S (IEC 62053-22)</td>
    </tr>
    <tr>
      <td>Demand interval</td>
      <td>15-minute fixed</td>
      <td>Configurable 5/10/15/30 min + DISCO sync pulse input</td>
    </tr>
    <tr>
      <td>Digital relay outputs</td>
      <td>4 × 10 A AC relay DO</td>
      <td>8–16 × 10 A relay + 4 analog out (4–20 mA for VFD)</td>
    </tr>
    <tr>
      <td>Digital inputs</td>
      <td>4 × 24 V DC DI (status feedback)</td>
      <td>8–16 DI including ATS signal, DISCO S0 pulse, process interlocks</td>
    </tr>
    <tr>
      <td>Communications</td>
      <td>RS-485 Modbus RTU</td>
      <td>Modbus TCP + OPC-UA + IEC 61850 GOOSE (for NTDC DRP)</td>
    </tr>
    <tr>
      <td>ToU clock / RTC</td>
      <td>Battery-backed RTC, manual sync</td>
      <td>NTP sync via Ethernet + GPS fallback + DISCO S0 demand sync</td>
    </tr>
    <tr>
      <td>Event logging</td>
      <td>Last 100 shed/restore events</td>
      <td>365-day rolling log, USB export, Modbus register, cloud upload</td>
    </tr>
    <tr>
      <td>Environmental protection</td>
      <td>IP20 (panel-mounted)</td>
      <td>IP54 wall-mount or IP20 DIN-rail in IP54 enclosure</td>
    </tr>
    <tr>
      <td>Power supply</td>
      <td>230 V AC ±15%</td>
      <td>85–265 V AC wide-range SMPS, 24 V DC backup (UPS-compatible)</td>
    </tr>
    <tr>
      <td>Display</td>
      <td>4-line LCD or 5" HMI</td>
      <td>7" colour touchscreen HMI + remote web dashboard</td>
    </tr>
  </tbody>
</table>

<hr>

<h2>10. Integration with EMS, SCADA and IIoT Gateway</h2>

<p>A standalone ADR controller provides demand management. An ADR controller integrated into a full plant information layer provides demand management <em>plus</em> production optimisation. The integration architecture for a mid-to-large Pakistani industrial facility:</p>

<ul>
  <li><strong>ADR → Energy Meter:</strong> ADR controller reads real-time kW from energy meters via Modbus RTU (RS-485). For facilities with an <a href="/blogs/guides/industrial-multi-function-energy-meter-pakistan-2026-wapda-disco-tariff-ct-modbus-rtu-tcp-scada-buyer-guide">industrial multi-function energy meter</a> already installed, the ADR can be retrofitted without additional instrumentation.</li>
  <li><strong>ADR → VFD:</strong> For loads driven by VFDs, the ADR controller sends a speed-reduction setpoint via 4–20 mA analog output or Modbus RTU. This achieves partial demand reduction (kW proportional to speed³ for centrifugal loads) rather than binary on/off shedding, which is gentler on processes and allows finer demand control.</li>
  <li><strong>ADR → IIoT Gateway → Cloud EMS:</strong> The ADR controller's Modbus TCP or OPC-UA interface connects to an <a href="/blogs/guides/iiot-gateway-price-pakistan-2026-modbus-mqtt-opcua-4g-lte-edge-computing-factory-protocol-converter-buyer-guide">IIoT gateway</a>, which forwards demand telemetry to a cloud EMS or NTDC DRP portal via MQTT or REST API. This enables multi-site demand optimisation and NEPRA DSM settlement.</li>
  <li><strong>ADR → SCADA / Historian:</strong> Shed/restore events and demand trends are written to the plant <a href="/blogs/guides/industrial-data-historian-mes-software-pakistan-2026-opc-ua-pi-influxdb-azure-timescaledb-manufacturing-execution-system-buyer-guide">data historian</a> via OPC-UA, providing the energy performance indicator (EnPI) data stream required by ISO 50001 Clause 6.4.</li>
  <li><strong>ADR → Power Factor Correction Panel:</strong> Some ADR controllers integrate with <a href="/blogs/guides/apfc-automatic-power-factor-correction-panel-pakistan-2026-detuned-reactor-capacitor-bank-nepra-pf-penalty-sizing-buyer-guide">APFC panels</a> to coordinate demand reduction with reactive power compensation — ensuring that kVA demand (which WAPDA bills on) tracks kW reduction rather than creating a situation where kW drops but kVAr rises, undermining the demand charge saving.</li>
</ul>

<hr>

<h2>11. ROI Calculator — Textile Mill Peak Demand Avoidance</h2>

<table border="1" cellpadding="6" cellspacing="0">
  <caption>ADR Controller ROI — Three Scenarios (PKR, 2026 Tariff Estimates)</caption>
  <thead>
    <tr>
      <th>Parameter</th>
      <th>Small Textile (500 kVA)</th>
      <th>Mid Textile (1,000 kVA)</th>
      <th>Cement Grinding (2,500 kVA)</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>DISCO / Tariff</td>
      <td>FESCO B-2</td>
      <td>LESCO B-3 ToU</td>
      <td>GEPCO B-3 ToU</td>
    </tr>
    <tr>
      <td>Average monthly demand overshoot</td>
      <td>60 kVA</td>
      <td>120 kVA</td>
      <td>280 kVA</td>
    </tr>
    <tr>
      <td>Demand charge rate (PKR/kVA/mo)</td>
      <td>PKR 580</td>
      <td>PKR 650</td>
      <td>PKR 720</td>
    </tr>
    <tr>
      <td>Monthly demand penalty saved</td>
      <td>PKR 34,800</td>
      <td>PKR 78,000</td>
      <td>PKR 201,600</td>
    </tr>
    <tr>
      <td>ToU energy shift saving (peak→off-peak)</td>
      <td>PKR 18,500/mo</td>
      <td>PKR 42,000/mo</td>
      <td>PKR 95,000/mo</td>
    </tr>
    <tr>
      <td>Total monthly saving</td>
      <td>PKR 53,300/mo</td>
      <td>PKR 120,000/mo</td>
      <td>PKR 296,600/mo</td>
    </tr>
    <tr>
      <td>ADR controller installed cost</td>
      <td>PKR 165,000</td>
      <td>PKR 420,000</td>
      <td>PKR 950,000</td>
    </tr>
    <tr>
      <td>Simple payback period</td>
      <td><strong>3.1 months</strong></td>
      <td><strong>3.5 months</strong></td>
      <td><strong>3.2 months</strong></td>
    </tr>
  </tbody>
</table>

<p>These payback periods are aggressive because WAPDA's demand-charge structure creates large, recurring penalties for facilities that exceed contracted demand even briefly. An ADR controller's entire value is in preventing these one-sided charges — there is no downside cost from staying below target, and no production loss if the load priority list is properly engineered with adequate process interlocks.</p>

<hr>

<h2>12. Sector Sizing Table</h2>

<table border="1" cellpadding="6" cellspacing="0">
  <caption>ADR Controller Sizing by Sector — Pakistan Industrial</caption>
  <thead>
    <tr>
      <th>Sector</th>
      <th>Contracted Demand</th>
      <th>Recommended ADR Type</th>
      <th>Key Sheddable Loads</th>
      <th>Typical Curtailment %</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>Textile (spinning/weaving)</td>
      <td>500 kVA – 5 MVA</td>
      <td>PLC-based, 8–32 DO</td>
      <td>Humidification fans, office AC, lighting, secondary conveyors</td>
      <td>15–25%</td>
    </tr>
    <tr>
      <td>Cement grinding</td>
      <td>2 MVA – 15 MVA</td>
      <td>IEC 61850 RTU or PLC SCADA</td>
      <td>Clinker conveyors, baghouse fans (partial), ball mill speed reduction</td>
      <td>10–20%</td>
    </tr>
    <tr>
      <td>Cold storage / refrigeration</td>
      <td>200 kVA – 1 MVA</td>
      <td>Dedicated ADR + chiller integration</td>
      <td>Compressor unloaders, condenser fans, defrost heaters</td>
      <td>20–35% (thermal mass buffer)</td>
    </tr>
    <tr>
      <td>Rice mill / flour mill</td>
      <td>200 kVA – 800 kVA</td>
      <td>Standalone ADR unit</td>
      <td>Secondary hulling/milling lines, blower, lighting</td>
      <td>15–30%</td>
    </tr>
    <tr>
      <td>Hospital</td>
      <td>500 kVA – 3 MVA</td>
      <td>PLC-based, non-critical shed only</td>
      <td>Office AC, car park lighting, non-critical HVAC zones</td>
      <td>5–10% (strict safety limits)</td>
    </tr>
    <tr>
      <td>Steel re-rolling mill</td>
      <td>3 MVA – 20 MVA</td>
      <td>IEC 61850 RTU + NTDC DRP</td>
      <td>Furnace recharge cycles, cooling tower fans, compressed air</td>
      <td>10–15% (process-sensitive)</td>
    </tr>
  </tbody>
</table>

<hr>

<h2>13. Procurement Checklist — 12 Items</h2>

<ol>
  <li>Confirm DISCO tariff category and determine whether demand charge is on kW, kVA, or maximum ratchet (look at the tariff schedule notation, not just the bill header).</li>
  <li>Log baseline demand data for ≥3 billing months before engineering the ADR setpoint — size the demand target below the average peak demand by ≥10% to leave headroom for seasonal variation.</li>
  <li>Survey all sheddable loads: compile rated kW, process impact of shed, minimum-off time (thermal or process constraint), and feedback signal availability.</li>
  <li>Confirm CT accuracy class and burden ratings on existing incomer CTs — Class 1.0 or better required; replace if measuring accuracy is unknown.</li>
  <li>Confirm whether DISCO meter has an S0 pulse output for 15-minute interval synchronisation — if not, plan NTP or GPS sync for the ADR RTC.</li>
  <li>Define load priority list in writing, sign off with production manager and electrical engineer — ADR shed sequence must be documented as a formal engineering change to the facility.</li>
  <li>Write process interlocks formally: compressor minimum-off, chiller thermal limits, tank-level conditions, occupied-zone restrictions — program and test each interlock before go-live.</li>
  <li>Specify communications interface: Modbus RTU/TCP minimum; OPC-UA if EMS integration planned; IEC 61850 GOOSE if NTDC DRP registration is a future objective.</li>
  <li>Require event logging with timestamp to ±1 second, minimum 90 days rolling, with USB or Ethernet export — required for NEPRA DSM baseline verification.</li>
  <li>Specify power supply: 85–265 V AC wide-range SMPS, minimum 15-minute UPS/battery backup so the ADR controller survives WAPDA supply interruptions and continues to protect the genset transfer.</li>
  <li>Conduct a site acceptance test (SAT) on each shed channel: manually trigger each relay output, confirm load drops, confirm auxiliary contact feedback, confirm restore, confirm timer behaviour.</li>
  <li>Establish a monthly reporting review: compare the ADR log to the WAPDA bill to verify that maximum-demand charge has not exceeded the target kVA. Investigate any month where the demand charge implies a measured peak exceeding target — the ADR may have encountered a gap in the load priority list.</li>
</ol>

<hr>

<h2>14. Frequently Asked Questions</h2>

<div itemscope itemtype="https://schema.org/FAQPage">

  <div itemscope itemprop="mainEntity" itemtype="https://schema.org/Question">
    <h3 itemprop="name">Can an ADR controller work with an existing WAPDA net metering solar setup?</h3>
    <div itemscope itemprop="acceptedAnswer" itemtype="https://schema.org/Answer">
      <p itemprop="text">Yes — but the ADR controller must measure net import (from WAPDA), not gross load, to avoid shedding loads unnecessarily when solar generation is high. The CT measuring scheme must be positioned at the WAPDA incomer, downstream of the solar inverter injection point. Some ADR controllers accept two CT inputs (gross load and solar generation) and calculate net import internally. Under NEPRA NEM 3.0, demand charges are based on net import peak, so the ADR logic is unchanged — it manages the net demand the DISCO sees.</p>
    </div>
  </div>

  <div itemscope itemprop="mainEntity" itemtype="https://schema.org/Question">
    <h3 itemprop="name">What happens if the ADR controller malfunctions and fails to shed loads?</h3>
    <div itemscope itemprop="acceptedAnswer" itemtype="https://schema.org/Answer">
      <p itemprop="text">The consequence is a demand overshoot in that 15-minute interval — you pay the demand charge for that month. There is no production stoppage, no safety hazard, and no DISCO penalty beyond the normal demand charge. For this reason, ADR controllers should be fail-open (loads stay energised on controller fault) unless the facility has a specific reason to prefer fail-shed. Configure a controller fault alarm (via relay output or SCADA alarm) so the operations team is aware when the ADR is in manual bypass and manual demand monitoring is needed.</p>
    </div>
  </div>

  <div itemscope itemprop="mainEntity" itemtype="https://schema.org/Question">
    <h3 itemprop="name">How is the WAPDA 15-minute demand interval synchronised to the ADR controller?</h3>
    <div itemscope itemprop="acceptedAnswer" itemtype="https://schema.org/Answer">
      <p itemprop="text">The most reliable method is to use the DISCO meter's S0 pulse output — a 1-pulse-per-Wh (or kWh) signal that many modern WAPDA AMI and static meters provide. The ADR controller counts the interval reset by monitoring the pulse rate drop that occurs at each demand-interval boundary. Alternatively, NTP via Ethernet (if the meter is known to synchronise at exact minute boundaries) or GPS 1PPS sync is used. Never rely solely on the internal RTC without periodic re-sync — even a good RTC drifts 1–2 seconds per day, which over 15 minutes is negligible, but a systematic clock offset from WAPDA's meter will cause the ADR to operate in the wrong demand window.</p>
    </div>
  </div>

  <div itemscope itemprop="mainEntity" itemtype="https://schema.org/Question">
    <h3 itemprop="name">Is NEPRA DSM registration worth the administrative overhead for a 1 MW factory?</h3>
    <div itemscope itemprop="acceptedAnswer" itemtype="https://schema.org/Answer">
      <p itemprop="text">At the 1 MW threshold, NEPRA DSM capacity payments for declared curtailment capability (typically PKR 350–550/kW/month in 2026 estimates) can add PKR 350,000–550,000/month of additional revenue if 1,000 kW of curtailment is registered. The administrative burden — quarterly baseline submissions, interval meter data reporting to NTDC, and response-event settlement — requires either an in-house energy manager or an outsourced DSM aggregator. For a facility already running an ADR controller and EMS, the incremental effort is modest. For a facility without these systems, the DSM registration cost may not be justified below 2 MW contracted demand.</p>
    </div>
  </div>

  <div itemscope itemprop="mainEntity" itemtype="https://schema.org/Question">
    <h3 itemprop="name">Can the ADR controller protect the diesel generator during load shedding transfer?</h3>
    <div itemscope itemprop="acceptedAnswer" itemtype="https://schema.org/Answer">
      <p itemprop="text">Yes — this is one of the most valuable use cases in Pakistan. Configure the ADR controller to monitor the ATS status input (pre-transfer signal from the ATS or WAPDA voltage monitoring relay). When a WAPDA supply interruption is detected (or a scheduled load shedding window begins), the ADR controller pre-sheds loads to bring demand below the genset's rated kW within 2–5 seconds, before the ATS transfers. This prevents the generator from tripping on overload at transfer — a common cause of genset damage and unplanned outages in Pakistan. The load priority list for generator protection is usually more aggressive than the WAPDA demand management list, since the total genset capacity is typically 50–70% of grid contracted demand.</p>
    </div>
  </div>

  <div itemscope itemprop="mainEntity" itemtype="https://schema.org/Question">
    <h3 itemprop="name">What is the difference between an ADR controller and an Automatic Power Factor Correction (APFC) panel?</h3>
    <div itemscope itemprop="acceptedAnswer" itemtype="https://schema.org/Answer">
      <p itemprop="text">An ADR controller manages real power (kW) demand by switching loads on and off. An APFC panel manages reactive power (kVAr) by switching capacitor banks in and out. Both reduce the kVA seen by the WAPDA meter (kVA² = kW² + kVAr²), but through different mechanisms. For facilities billed on kVA maximum demand, coordinating both systems gives the greatest demand charge reduction: APFC reduces the kVAr component, ADR reduces the kW component, and together they reduce kVA by more than either achieves alone. The two systems should be engineered together to avoid a scenario where ADR sheds kW but rising kVAr (from the APFC failing or being undersized) keeps kVA demand above target.</p>
    </div>
  </div>

</div>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "mainEntity": [
    {
      "@type": "Question",
      "name": "Can an ADR controller work with an existing WAPDA net metering solar setup?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Yes — but the ADR controller must measure net import (from WAPDA), not gross load, to avoid shedding loads unnecessarily when solar generation is high. The CT measuring scheme must be positioned at the WAPDA incomer, downstream of the solar inverter injection point. Under NEPRA NEM 3.0, demand charges are based on net import peak, so the ADR logic manages the net demand the DISCO sees."
      }
    },
    {
      "@type": "Question",
      "name": "What happens if the ADR controller malfunctions and fails to shed loads?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "The consequence is a demand overshoot in that 15-minute interval — you pay the demand charge for that month. There is no production stoppage, no safety hazard, and no DISCO penalty beyond the normal demand charge. Configure a controller fault alarm so the operations team is aware when the ADR is in manual bypass."
      }
    },
    {
      "@type": "Question",
      "name": "How is the WAPDA 15-minute demand interval synchronised to the ADR controller?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "The most reliable method is to use the DISCO meter's S0 pulse output. Alternatively, NTP via Ethernet or GPS 1PPS sync is used. Never rely solely on the internal RTC without periodic re-sync — even a good RTC drifts 1-2 seconds per day."
      }
    },
    {
      "@type": "Question",
      "name": "Is NEPRA DSM registration worth the administrative overhead for a 1 MW factory?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "At the 1 MW threshold, NEPRA DSM capacity payments for declared curtailment capability (typically PKR 350-550/kW/month in 2026 estimates) can add PKR 350,000-550,000/month of additional revenue if 1,000 kW of curtailment is registered. For a facility already running an ADR controller and EMS, the incremental effort is modest."
      }
    },
    {
      "@type": "Question",
      "name": "Can the ADR controller protect the diesel generator during load shedding transfer?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Yes — configure the ADR controller to monitor the ATS status input. When a WAPDA supply interruption is detected, the ADR controller pre-sheds loads to bring demand below the genset's rated kW within 2-5 seconds, before the ATS transfers. This prevents the generator from tripping on overload at transfer."
      }
    },
    {
      "@type": "Question",
      "name": "What is the difference between an ADR controller and an Automatic Power Factor Correction (APFC) panel?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "An ADR controller manages real power (kW) demand by switching loads on and off. An APFC panel manages reactive power (kVAr) by switching capacitor banks. For facilities billed on kVA maximum demand, coordinating both systems gives the greatest demand charge reduction."
      }
    }
  ]
}
</script>

</article>
