<!--
  Title: EV Fleet Charging & Smart Grid Integration Pakistan 2026 — V2G, Demand Response, OCPP Fleet Management, Load Management Buyer Guide
  Handle: ev-fleet-charging-smart-grid-integration-pakistan-2026-v2g-demand-response-ocpp-load-management-buyer-guide
  Blog: Guides (blog_id: 89971589186)
  Author: CNC Electric Pakistan
  Tags: EV Fleet Charging, Smart Grid Pakistan, V2G Pakistan, Fleet Charging OCPP, Demand Response Pakistan, WAPDA EV Fleet Tariff, Load Management EV, Fleet Depot Charging, Solar Fleet Charging Pakistan
  Summary: Complete buyer guide to EV fleet charging & smart grid integration in Pakistan 2026 — depot load management, OCPP backend, V2G/V2B, WAPDA/LESCO fleet EV tariff, solar+BESS integration, electrical protection sizing. Covers bus, truck, taxi & corporate fleets.
-->
<article>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "Article",
  "headline": "EV Fleet Charging & Smart Grid Integration Pakistan 2026 — V2G, Demand Response, OCPP Fleet Management, Load Management Buyer Guide",
  "description": "Complete buyer guide to EV fleet charging and smart grid integration in Pakistan 2026. Covers depot load management, OCPP backend selection, V2G/V2B technology, WAPDA/LESCO fleet EV tariff, solar+BESS integration, and electrical protection sizing for bus, truck, taxi and corporate EV fleets.",
  "author": {"@type": "Organization", "name": "CNC Electric Pakistan"},
  "publisher": {"@type": "Organization", "name": "CNC Electric Pakistan"},
  "datePublished": "2026-11-21",
  "dateModified": "2026-11-21"
}
</script>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "mainEntity": [
    {
      "@type": "Question",
      "name": "How many EV chargers does a 50-vehicle fleet depot need in Pakistan?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "A 50-vehicle fleet typically needs 15–25 chargers using overnight charging with smart load management. With 7–8-hour charging windows and staggered schedules, 1 charger per 2–3 vehicles suffices. OCPP dynamic load management keeps peak demand below the LESCO sanctioned load, avoiding costly capacity upgrades."
      }
    },
    {
      "@type": "Question",
      "name": "What is the WAPDA/LESCO EV fleet tariff in Pakistan 2026?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "LESCO EV-3 fleet tariff (approved 2024): off-peak (22:00–06:00) PKR 24.5/kWh, shoulder (06:00–18:00) PKR 32/kWh, peak (18:00–22:00) PKR 48/kWh. Fixed demand charge PKR 850/kW/month of sanctioned capacity. Fleet operators with OCPP smart charging can schedule 80%+ of charging in off-peak, reducing effective per-kWh cost to PKR 25–28."
      }
    },
    {
      "@type": "Question",
      "name": "Is V2G (vehicle-to-grid) available in Pakistan 2026?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "V2G is not yet commercially deployed in Pakistan but NEPRA's EV Policy 2026 amendments reference bidirectional charging pilots. V2B (vehicle-to-building) is technically feasible today using CCS2 bidirectional OBCs and ISO 15118-20 compliant chargers. Early adopters can achieve 15–20% reduction in peak demand charges. Full WAPDA grid export metering for V2G requires separate approval under NEPRA's net-metering framework."
      }
    },
    {
      "@type": "Question",
      "name": "What electrical connection is required for a 10-charger fleet depot in Pakistan?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "A 10 × 22 kW AC charger depot (220 kW installed) with 50% simultaneity factor needs ~110 kW demand. LESCO requires a 3-phase 415V connection with 150–200A main incomer, kVAr compensation to PF ≥0.95, and a dedicated EV sub-panel with Type B RCCBs per IEC 62752. Transformer upgrade to 200 kVA is typically needed for a residential or light-commercial supply. Full connection application via LESCO's online portal with load schedule."
      }
    },
    {
      "@type": "Question",
      "name": "Can solar panels power an EV fleet depot in Pakistan?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Yes. A 100 kWp rooftop solar + 200 kWh LiFePO4 BESS can supply 60–70% of a 20-vehicle fleet's daytime charging needs in Pakistan. The key is OCPP-based smart scheduling: BESS charges from solar during 08:00–16:00, EVs charge from BESS + grid during evening hours at off-peak rates. ROI is typically 4–6 years at current petrol vs electricity differential (PKR 350/litre petrol vs PKR 24.5/kWh EV-off-peak)."
      }
    }
  ]
}
</script>

<h1>EV Fleet Charging &amp; Smart Grid Integration Pakistan 2026 — V2G, Demand Response, OCPP Fleet Management, Load Management Buyer Guide</h1>

<p><strong>Pakistan's commercial EV transition is accelerating.</strong> WAPDA buses, corporate fleets, taxi aggregators, and logistics companies are evaluating or deploying electric vehicles in 2026. The challenge is no longer "which EV to buy" — it is "how do we charge 50 vehicles overnight without a PKR 2 million monthly electricity bill or a transformer upgrade that takes 18 months to approve." This guide covers the complete smart charging ecosystem: depot load management, OCPP backend selection, V2G/V2B architecture, WAPDA/LESCO fleet tariff optimisation, solar+BESS integration, and the electrical protection equipment every fleet depot needs.</p>

<p><a href="/blogs/guides/ev-charging-station-price-pakistan-2026-level-2-dc-fast-charger-ocpp-ntrc-ev-policy-buyer-guide">See our EV Charging Station Hardware Guide</a> for Level 2 / DC fast charger specifications, OCPP protocol comparison, and NTRC compliance details.</p>

---

<h2>1. Pakistan EV Fleet Market Context 2026</h2>

<table>
  <thead>
    <tr><th>Fleet Segment</th><th>Current EV Adoption</th><th>Primary Driver</th><th>Charging Challenge</th></tr>
  </thead>
  <tbody>
    <tr><td>WAPDA / Government Bus Fleet</td><td>50–200 units (pilot phase)</td><td>NTRC EV Policy mandate, fuel subsidy removal</td><td>Overnight depot charging, 11 kV grid connection</td></tr>
    <tr><td>Ride-hailing / Taxi Aggregators</td><td>500–2,000 units nationwide</td><td>Petrol PKR 350/L vs EV PKR 2.5–4/km cost</td><td>Fast charging turnaround, 30–60 min charge window</td></tr>
    <tr><td>Corporate Shuttle Fleets</td><td>20–100 units per company</td><td>CSR, NEECA energy targets, ESG reporting</td><td>Depot overnight + daytime top-up at offices</td></tr>
    <tr><td>E-Rickshaw / 3-Wheeler</td><td>50,000+ units (most mature segment)</td><td>Low vehicle cost, urban routes</td><td>Informal charging, grid quality, theft</td></tr>
    <tr><td>Last-Mile Logistics (e-bike/van)</td><td>5,000–20,000 units</td><td>Urban delivery, fuel cost savings</td><td>Hub charging, battery swap</td></tr>
    <tr><td>Intercity Bus (NTRC Approved)</td><td>Pilot 2025–2026</td><td>NTRC EV Bus Policy 2025</td><td>En-route DC fast charging 150+ kW, grid quality</td></tr>
  </tbody>
</table>

<p><strong>Key 2026 policy triggers:</strong></p>
<ul>
  <li>NTRC EV Policy 2020 (amended 2023): 30% EV share in public transport by 2030</li>
  <li>NEPRA EV-1/EV-2/EV-3 tariffs approved 2024 — time-of-use pricing enables fleet cost optimisation</li>
  <li>PSQCA PS:5201:2023 — conformity certification mandatory for imported EVSE</li>
  <li>NEECA energy audit framework — large fleets (>10 vehicles) must report fuel/energy consumption</li>
</ul>

---

<h2>2. Fleet Charging Architectures</h2>

<h3>2a. Depot Overnight Charging (Most Common Pakistan Fleet Model)</h3>

<table>
  <thead>
    <tr><th>Parameter</th><th>Small Fleet (10–20 EVs)</th><th>Medium Fleet (20–50 EVs)</th><th>Large Fleet (50–200 EVs)</th></tr>
  </thead>
  <tbody>
    <tr><td>Charger Type</td><td>7–22 kW AC Level 2</td><td>22 kW AC + some 50 kW DC</td><td>Mixed 22 kW AC + 150 kW DC</td></tr>
    <tr><td>Charger Count</td><td>5–10 units</td><td>10–25 units</td><td>25–80 units</td></tr>
    <tr><td>Installed Capacity</td><td>35–220 kW</td><td>220–550 kW</td><td>550 kW – 2 MW</td></tr>
    <tr><td>LESCO Connection</td><td>LT 415V 3-phase</td><td>LT 415V or 11kV HT</td><td>11kV HT dedicated transformer</td></tr>
    <tr><td>OCPP Backend</td><td>Cloud SaaS (subscription)</td><td>Cloud or on-premise</td><td>On-premise + cloud backup</td></tr>
    <tr><td>Load Management</td><td>Basic schedulin (OCPP 1.6J Smart Charging)</td><td>OCPP 2.0.1 + TOU scheduling</td><td>OCPP 2.0.1 DLM + V2G-ready</td></tr>
    <tr><td>Approx. PKR Setup Cost</td><td>PKR 2.5M – 7M</td><td>PKR 7M – 20M</td><td>PKR 20M – 80M+</td></tr>
  </tbody>
</table>

<h3>2b. En-Route / Corridor Charging (Intercity Fleet)</h3>

<p>For intercity bus or logistics fleets, en-route charging stations require 150–350 kW DC chargers with <30 min charge windows. Pakistan's motorway network has gaps — Lahore–Islamabad M-2 has 2 existing DC fast charge points (2026). Fleet operators must plan:</p>
<ul>
  <li>Range planning: 250–350 km range modern EV bus → 1 charge stop per motorway segment</li>
  <li>Gridconnection: 11 kV supply via NTDC/LESCO at expressway rest stops</li>
  <li>OCPP roaming: OCPI 2.2.1 protocol for inter-operator roaming (not yet mature in Pakistan)</li>
  <li>Backup: Diesel generator with ATS as EVSE backup for load-shedding resilience</li>
</ul>

<h3>2c. Workplace / Hub Charging (Corporate Fleets)</h3>
<p>Corporate offices with 20–50 EVs typically install 7–11 kW AC chargers in car parks. Key design consideration: office peak load (09:00–17:00 HVAC + equipment) coincides with LESCO peak tariff. OCPP scheduling must shift charging to off-peak (22:00–06:00) or use solar generation (10:00–15:00) to minimise cost.</p>

---

<h2>3. OCPP Fleet Management — Backend Selection</h2>

<table>
  <thead>
    <tr><th>Feature</th><th>OCPP 1.6J (Minimum)</th><th>OCPP 2.0.1 (Recommended)</th><th>ISO 15118-20 (V2G Future)</th></tr>
  </thead>
  <tbody>
    <tr><td>Smart Charging Profiles</td><td>Basic TxProfile, ChargingProfile</td><td>Full DLM, ISO 15118-2 PnC</td><td>Bidirectional (V2G/V2B)</td></tr>
    <tr><td>Load Management</td><td>Static schedules only</td><td>Dynamic per-EVSE + site-wide</td><td>Grid signal responsive</td></tr>
    <tr><td>Fleet Authentication</td><td>RFID only</td><td>RFID + ISO 15118 PnC + app</td><td>Contract cert (eMSP)</td></tr>
    <tr><td>TLS Security</td><td>Optional (often skipped)</td><td>Mandatory TLS 1.2+</td><td>TLS 1.3 + PKI</td></tr>
    <tr><td>Energy Reporting</td><td>Basic kWh per session</td><td>OCMF-signed energy reports</td><td>Full DER metering</td></tr>
    <tr><td>LESCO TOU Integration</td><td>Manual schedule only</td><td>Tariff-aware auto-scheduling</td><td>Grid operator signals</td></tr>
    <tr><td>Pakistan Recommendation</td><td>Minimum for existing installs</td><td>✅ Specify for all new fleet</td><td>Pilot-ready (2027+)</td></tr>
  </tbody>
</table>

<h3>3a. OCPP Backend Software Options (Pakistan Fleet Context)</h3>
<ul>
  <li><strong>Open-source (SaaS self-host):</strong> Steve (Siemens), OCPP-J server on cloud VM — zero license cost, requires IT team, used by some Pakistani CPOs</li>
  <li><strong>Commercial SaaS:</strong> Charge Point Management Systems (CPMS) — typically USD 1–3/charger/month; foreign currency cost is a concern at PKR 280+ exchange rate</li>
  <li><strong>On-premise appliance:</strong> Industrial PC or IIoT gateway with embedded CPMS — suitable for high-security or low-connectivity sites; <a href="/blogs/guides/iiot-gateway-price-pakistan-2026-modbus-mqtt-opcua-4g-lte-edge-computing-factory-protocol-converter-buyer-guide">see IIoT Gateway Guide for hardware</a></li>
  <li><strong>Integrated EMS:</strong> CPMS embedded within facility <a href="/blogs/guides/energy-management-system-ems-iso-50001-pakistan-2026-neeca-energy-audit-smart-metering-sub-metering-wapda-tariff-buyer-guide">Energy Management System</a> — best for ISO 50001 compliance + NEECA reporting</li>
</ul>

<h3>3b. Pakistan-Specific OCPP Deployment Challenges</h3>
<ul>
  <li><strong>4G reliability:</strong> OCPP-J (WebSocket) preferred over OCPP-S (SOAP) on cellular — SOAP breaks on mobile NAT/firewall</li>
  <li><strong>Load shedding:</strong> UPS on OCPP gateway mandatory — 4-hour backup minimum; charger session data must be cached locally during outages and synced on reconnect</li>
  <li><strong>Static IP scarcity:</strong> Use DDNS or cloud MQTT bridge; most cellular SIMs use CGNAT (no inbound connections)</li>
  <li><strong>Currency risk:</strong> Cloud CPMS priced in USD — budget for 10–15% PKR depreciation annually</li>
</ul>

---

<h2>4. Load Management &amp; Demand Response for EV Fleets</h2>

<h3>4a. Dynamic Load Management (DLM) Principles</h3>

<p>DLM prevents the fleet depot from exceeding the LESCO sanctioned load (the kW value on the connection agreement). Exceeding sanctioned load triggers disconnection or penalty charges. The OCPP backend monitors real-time grid consumption and distributes available capacity across charging EVs.</p>

<table>
  <thead>
    <tr><th>DLM Strategy</th><th>Description</th><th>Pakistan Use Case</th><th>OCPP Profile</th></tr>
  </thead>
  <tbody>
    <tr><td>Static Schedule</td><td>Pre-defined charging windows (e.g., 22:00–06:00)</td><td>Simple overnight depot, predictable fleet return time</td><td>OCPP 1.6J ChargingProfile</td></tr>
    <tr><td>Load Cap</td><td>Limit total site power draw to X kW</td><td>Sites near sanctioned load limit; prevents LESCO penalty</td><td>OCPP 2.0.1 SmartCharging</td></tr>
    <tr><td>TOU-Aware Scheduling</td><td>Prioritise off-peak hours (LESCO EV-3 22:00–06:00)</td><td>Cost minimisation — shift 80%+ energy to PKR 24.5/kWh</td><td>OCPP 2.0.1 + tariff table</td></tr>
    <tr><td>Priority Queuing</td><td>Assign priority to vehicles needing earliest departure</td><td>Taxi fleet with staggered shift starts</td><td>OCPP 2.0.1 DepartureTime</td></tr>
    <tr><td>Solar-Coupled DLM</td><td>Increase EV charging when PV output is high</td><td>Rooftop solar depot — absorb generation, reduce export</td><td>OCPP 2.0.1 + EMS integration</td></tr>
    <tr><td>V2B Peak Shaving</td><td>Discharge EV batteries to building during peak tariff hours</td><td>Office fleet — avoid PKR 48/kWh peak rate 18:00–22:00</td><td>ISO 15118-20 (bidirectional EVSE)</td></tr>
  </tbody>
</table>

<p>For integrated demand response automation, see the <a href="/blogs/guides/automatic-demand-response-load-shedding-controller-pakistan-2026-wapda-tou-peak-shaving-nepra-dsm-plc-buyer-guide">Automatic Demand Response Controller Guide</a>.</p>

<h3>4b. LESCO Demand Charge Trap — The Fleet Operator's Critical Risk</h3>
<p>LESCO's EV-3 tariff includes a <strong>fixed demand charge of PKR 850/kW/month</strong> on the sanctioned load. A fleet depot with 500 kW sanctioned capacity pays PKR 425,000/month fixed — regardless of actual usage. Without DLM, uncoordinated charging creates simultaneous peak demand, forcing a higher sanctioned load than necessary. <strong>DLM can reduce required sanctioned capacity by 40–60%</strong>, saving PKR 170,000–255,000/month in fixed charges for a 500 kW nominal fleet.</p>

<h3>4c. Worked Example — 30-Bus Fleet Depot, Lahore (LESCO)</h3>

<table>
  <thead>
    <tr><th>Parameter</th><th>Without DLM</th><th>With OCPP 2.0.1 DLM</th></tr>
  </thead>
  <tbody>
    <tr><td>Bus Battery Capacity</td><td>150 kWh each × 30 buses</td><td>same</td></tr>
    <tr><td>Daily Energy Needed</td><td>2,700 kWh (90% DoD)</td><td>2,700 kWh</td></tr>
    <tr><td>Charging Window</td><td>20:00–07:00 (11h)</td><td>same</td></tr>
    <tr><td>Peak Simultaneous Demand</td><td>660 kW (all 30 × 22kW)</td><td>245 kW (capped, staggered)</td></tr>
    <tr><td>Sanctioned Load Required</td><td>700 kW</td><td>280 kW</td></tr>
    <tr><td>Monthly Demand Charge</td><td>PKR 595,000</td><td>PKR 238,000</td></tr>
    <tr><td>Monthly Energy Cost (off-peak)</td><td>PKR 66,150 (PKR 24.5/kWh)</td><td>PKR 66,150</td></tr>
    <tr><td>Total Monthly Electricity Cost</td><td>PKR 661,150</td><td>PKR 304,150</td></tr>
    <tr><td>Monthly Saving from DLM</td><td>—</td><td><strong>PKR 357,000 (~54% saving)</strong></td></tr>
    <tr><td>OCPP DLM System Cost</td><td>—</td><td>PKR 450,000 (one-time)</td></tr>
    <tr><td>Payback on DLM Investment</td><td>—</td><td><strong>1.3 months</strong></td></tr>
  </tbody>
</table>

---

<h2>5. V2G &amp; V2B Technology — Pakistan Readiness 2026</h2>

<h3>5a. V2G / V2B / V2H Concepts</h3>

<table>
  <thead>
    <tr><th>Technology</th><th>Direction</th><th>Standard</th><th>Pakistan Status 2026</th><th>Practical Use</th></tr>
  </thead>
  <tbody>
    <tr><td>V1G (Smart Charging)</td><td>Grid → Vehicle (variable rate)</td><td>OCPP 1.6J+</td><td>✅ Available today</td><td>TOU scheduling, peak avoidance</td></tr>
    <tr><td>V2B (Vehicle to Building)</td><td>Vehicle → Building load</td><td>ISO 15118-20, IEC 61851-23 Ed.2</td><td>⚠️ Technically feasible, WAPDA approval needed</td><td>Office peak shaving 18:00–22:00</td></tr>
    <tr><td>V2H (Vehicle to Home)</td><td>Vehicle → Home loads</td><td>ISO 15118-20</td><td>⚠️ No PSQCA certification yet</td><td>Load shedding backup (like a UPS)</td></tr>
    <tr><td>V2G (Vehicle to Grid)</td><td>Vehicle → National Grid</td><td>ISO 15118-20 + NEPRA metering</td><td>❌ Pilot only, no commercial framework</td><td>Grid balancing, ancillary services</td></tr>
    <tr><td>V2L (Vehicle to Load)</td><td>Vehicle → Portable 230V outlet</td><td>IEC 62196 adapter</td><td>✅ Available on select EV models</td><td>Site tools, emergency power</td></tr>
  </tbody>
</table>

<h3>5b. V2B Implementation — Technical Requirements</h3>
<p>To implement V2B at a Pakistani corporate fleet depot today:</p>
<ol>
  <li><strong>Bidirectional EVSE:</strong> Charger must support ISO 15118-20 and have AC/DC bidirectional power electronics — not all 22 kW chargers support this. Expect 30–50% cost premium over uni-directional.</li>
  <li><strong>Compatible EV OBC:</strong> Vehicle's on-board charger must support V2B — most 2025–2026 Chinese EV models (BYD Han, Atto 3) support V2B on CCS2. Check manufacturer specification.</li>
  <li><strong>Energy Meter + OCPP:</strong> ISO 15118-20 session with OCMF-signed energy reports for billing/accounting.</li>
  <li><strong>Building EMS integration:</strong> V2B command dispatch via EMS when building demand exceeds threshold — avoids manual operation.</li>
  <li><strong>WAPDA net-metering:</strong> V2G (grid export) requires separate NEPRA approval; V2B (behind-the-meter only) does not require grid export approval.</li>
</ol>

<p><strong>V2B payback example (20 × BYD Atto 3, 50 kWh battery, Karachi office, KESC tariff):</strong><br>
Peak shaving 100 kW × 4h daily at PKR 48/kWh peak rate = PKR 19,200/day → PKR 480,000/month in peak cost avoided. Bidirectional charger premium: ~PKR 150,000 × 20 units = PKR 3M one-time. Payback: ~6 months.</p>

---

<h2>6. WAPDA/LESCO Fleet EV Tariff Structure 2026</h2>

<table>
  <thead>
    <tr><th>Tariff Category</th><th>Peak (18:00–22:00)</th><th>Shoulder (06:00–18:00)</th><th>Off-Peak (22:00–06:00)</th><th>Demand Charge</th><th>Eligibility</th></tr>
  </thead>
  <tbody>
    <tr><td>EV-1 Residential</td><td>PKR 48/kWh</td><td>PKR 32/kWh</td><td>PKR 24.5/kWh</td><td>None</td><td>Home charger, ≤11 kW, single phase</td></tr>
    <tr><td>EV-2 Commercial (small)</td><td>PKR 50/kWh</td><td>PKR 35/kWh</td><td>PKR 26/kWh</td><td>PKR 650/kW/month</td><td>Office/retail, 3-phase ≤100 kW</td></tr>
    <tr><td>EV-3 Fleet/CPO</td><td>PKR 48/kWh</td><td>PKR 32/kWh</td><td>PKR 24.5/kWh</td><td>PKR 850/kW/month</td><td>Fleet depots, CPO stations, >100 kW</td></tr>
    <tr><td>Industrial HT EV</td><td>Varies by DISCO</td><td>Varies</td><td>PKR 22–24/kWh</td><td>PKR 1,200+/kVA</td><td>HT 11kV connection, >500 kW</td></tr>
    <tr><td>FESCO/IESCO/MEPCO</td><td>Similar to LESCO structure</td><td>See regional DISCO tariff</td><td>PKR 23–25/kWh</td><td>PKR 750–900/kW</td><td>As per regional DISCO schedule</td></tr>
  </tbody>
</table>

<p><strong>LESCO EV tariff application process:</strong></p>
<ol>
  <li>Download EV connection form from lesco.com.pk/ev-portal (new 2025 portal)</li>
  <li>Submit load schedule: total kW, number of chargers, usage hours, power factor</li>
  <li>LESCO site survey: transformer capacity check, cable sizing, metering point</li>
  <li>Transformer upgrade (if needed): 60–90 days if LESCO distribution transformer requires upgrade</li>
  <li>Smart meter installation: bi-directional TOU meter mandatory for EV tariff</li>
  <li>EV tariff activation: separate DT meter for EV loads to split from other consumption</li>
</ol>

---

<h2>7. Fleet Charging Depot Electrical Design</h2>

<h3>7a. Electrical Sizing Methodology</h3>

<table>
  <thead>
    <tr><th>Design Parameter</th><th>Formula / Rule</th><th>Pakistan Specific Note</th></tr>
  </thead>
  <tbody>
    <tr><td>Peak Demand (without DLM)</td><td>N_chargers × kW_per_charger</td><td>Use as worst-case for transformer sizing</td></tr>
    <tr><td>Demand with DLM (50% SimF)</td><td>Peak Demand × 0.5 simultaneity factor</td><td>Confirm with OCPP DLM vendor; 40–60% typical</td></tr>
    <tr><td>Transformer Rating</td><td>Demand / 0.85 power factor × 1.25 safety margin</td><td>NTDC/LESCO transformer standard: 100/160/250/400 kVA</td></tr>
    <tr><td>Main Incomer Cable</td><td>IEC 60364-5-52 cable sizing at 125% rated current</td><td>XLPE 3-core armoured (SWA) cable; 70°C rating in conduit</td></tr>
    <tr><td>Voltage Drop</td><td>≤3% from meter to furthest charger (IEC 60364-5-52)</td><td>LESCO supply voltage: 415V ±6%; long cable runs in parking lots worsen this</td></tr>
    <tr><td>Short Circuit Rating</td><td>LESCO LT network fault level: 25–35 kA typical</td><td>MCCB/MCB at main incomer must be rated ≥ prospective SC current</td></tr>
    <tr><td>Power Factor Correction</td><td>PF ≥ 0.95 (LESCO EV-3 requirement)</td><td>Fit automatic PF correction capacitor bank at main incomer; EV chargers draw PF 0.95–0.99 when active but PF drops when idle</td></tr>
    <tr><td>RCCB Type</td><td>IEC 62752 / PSQCA PS:5201:2023: Type B per EVSE circuit</td><td>Type A does NOT detect DC smooth fault current from EV OBCs — mandatory Type B</td></tr>
    <tr><td>SPD Class</td><td>Class II (Type 2) SPD at main panel; Class III at each charger</td><td>Pakistan grid: 50–100 μs transients from WAPDA switching; unprotected chargers fail in 6–18 months</td></tr>
    <tr><td>Earthing</td><td>TN-S system; earth electrode < 5 Ω (LESCO requirement)</td><td>Karachi coastal clay: 2–3 Ω easy. Lahore sandy soil: 10–50 Ω — requires deep rod or bentonite treatment</td></tr>
  </tbody>
</table>

<h3>7b. Sample Single-Line Diagram — 50-Bus Fleet Depot</h3>

<pre>
LESCO 11kV Supply
       |
  11kV/415V 500 kVA ONAN Transformer
       |
  Main LV Panel (630A, 35kA)
  ├── kVAr Correction (100 kVAr auto, 3-step)
  ├── SPD Class I+II Combined
  ├── Main Incomer MCCB (630A, 50kA)
  |
  ├── EVSE Distribution Board A (250A)
  │   ├── Type B RCCB 63A per 3-charger group
  │   ├── MCB C-curve 32A per 22kW charger × 15
  │   └── OCPP Energy Meter (Class 1, 100A)
  |
  ├── EVSE Distribution Board B (250A)
  │   ├── [same as Board A] × 15 more chargers
  │   └── OCPP Energy Meter (Class 1, 100A)
  |
  ├── BESS Interface (if solar+BESS added)
  │   ├── DC-coupled: PV array → Hybrid inverter → AC bus
  │   └── Battery disconnect: DC MCB + SPD Class PV
  |
  └── Auxiliary Loads (lighting, office, CCTV)
      └── Standard RCCB Type A, MCB
</pre>

<p>For MCB and protection equipment specifications, see the <a href="/blogs/guides/mcb-price-pakistan-2026-miniature-circuit-breaker-6ka-10ka-type-b-c-d-iec-60898-wapda-solar-pv-buyer-guide">MCB Buyer Guide</a>.</p>

---

<h2>8. Solar + BESS Fleet Charging Integration</h2>

<table>
  <thead>
    <tr><th>Scenario</th><th>System Size</th><th>Fleet Coverage</th><th>Grid Interaction</th><th>Approx. PKR Cost</th></tr>
  </thead>
  <tbody>
    <tr><td>Small corporate depot solar-top-up</td><td>50 kWp solar, 100 kWh BESS</td><td>10 EVs, 50% daytime top-up</td><td>Grid for night charging</td><td>PKR 8M–12M</td></tr>
    <tr><td>Medium depot solar+BESS</td><td>150 kWp solar, 300 kWh BESS</td><td>30 EVs, 60% from solar</td><td>Grid backup off-peak</td><td>PKR 22M–30M</td></tr>
    <tr><td>Full depot solar-primary</td><td>400 kWp solar, 800 kWh BESS</td><td>50 EVs, 70–80% solar</td><td>Minimal grid, net-metering export</td><td>PKR 55M–75M</td></tr>
    <tr><td>V2B-integrated depot</td><td>200 kWp solar, 400 kWh BESS + V2B</td><td>40 EVs + V2B peak shave</td><td>V2B for peak shaving 18:00–22:00</td><td>PKR 40M–55M</td></tr>
  </tbody>
</table>

<p><strong>Key design decisions for solar+fleet integration:</strong></p>
<ul>
  <li><strong>Hybrid inverter selection:</strong> Must support OCPP API or Modbus/MQTT integration with CPMS for solar-aware DLM. See <a href="/blogs/guides/hybrid-inverter-price-pakistan-2026-on-grid-off-grid-mppt-split-phase-wapda-buyer-guide">Hybrid Inverter Guide</a>.</li>
  <li><strong>BESS technology:</strong> LiFePO4 (LFP) mandatory for fleet depots — cycle life 3,000–6,000 cycles vs 500–800 for lead-acid. See <a href="/blogs/guides/solar-battery-storage-system-bess-price-pakistan-2026-lifepo4-lithium-lead-acid-nepra-buyer-guide">BESS Buyer Guide</a>.</li>
  <li><strong>NEPRA net-metering:</strong> Solar system ≤1 MW eligible for net-metering at PKR 24.5/kWh export rate. Fleet solar often consumes 100% on-site — maximise self-consumption before exporting.</li>
  <li><strong>Load shedding resilience:</strong> Off-grid operation during load shedding requires transfer switch isolation from WAPDA before activating solar islanding. See <a href="/blogs/guides/automatic-transfer-switch-ats-price-pakistan-2026-generator-changeover-solar-wapda-4-pole-buyer-guide">Automatic Transfer Switch Guide</a>.</li>
</ul>

---

<h2>9. Fleet Charging Equipment Price List Pakistan 2026 (PKR)</h2>

<table>
  <thead>
    <tr><th>Equipment</th><th>Specification</th><th>Price Range PKR (ex-GST)</th><th>Notes</th></tr>
  </thead>
  <tbody>
    <tr><td>7 kW AC Wallbox (Type 2)</td><td>Single phase, OCPP 1.6J, RFID</td><td>PKR 65,000 – 90,000</td><td>Basic fleet home charging</td></tr>
    <tr><td>22 kW AC Charger (Type 2)</td><td>3-phase, OCPP 2.0.1, DLM-ready</td><td>PKR 180,000 – 280,000</td><td>Main depot fleet charger</td></tr>
    <tr><td>50 kW DC Fast Charger</td><td>CCS2 + CHAdeMO, OCPP 2.0.1</td><td>PKR 2.2M – 3.5M</td><td>En-route / priority charging</td></tr>
    <tr><td>120 kW DC Fast Charger</td><td>CCS2, OCPP 2.0.1, smart charging</td><td>PKR 5M – 8M</td><td>Bus depot turnaround charging</td></tr>
    <tr><td>OCPP CPMS Software (SaaS)</td><td>Cloud, 50-charger licence, 1 year</td><td>PKR 180,000 – 350,000/year</td><td>USD pricing risk; prefer local vendor</td></tr>
    <tr><td>OCPP CPMS (On-premise server)</td><td>Industrial PC, embedded CPMS</td><td>PKR 450,000 – 750,000</td><td>One-time; suitable for 50+ chargers</td></tr>
    <tr><td>Fleet EV Sub-panel (250A)</td><td>IP54 distribution board, 12-way MCB</td><td>PKR 85,000 – 140,000</td><td>Per distribution board</td></tr>
    <tr><td>Type B RCCB 63A</td><td>IEC 62423, 30mA, 2-pole</td><td>PKR 8,500 – 14,000 each</td><td>Mandatory per IEC 62752</td></tr>
    <tr><td>MCB C40A per charger circuit</td><td>IEC 60898, 6kA, 3-pole</td><td>PKR 1,800 – 3,500 each</td><td>32A for 22 kW; 20A for 7 kW</td></tr>
    <tr><td>Class II SPD (EV panel)</td><td>IEC 61643-11, 40kA, 3+N</td><td>PKR 12,000 – 22,000</td><td>Per distribution board</td></tr>
    <tr><td>TOU Smart Meter (LESCO EV)</td><td>Class 1, bi-directional, MID</td><td>PKR 15,000 – 28,000</td><td>LESCO supplies, operator pays</td></tr>
    <tr><td>kVAr Correction Bank</td><td>Auto 3-step, 50 kVAr</td><td>PKR 95,000 – 160,000</td><td>Required PF ≥ 0.95</td></tr>
    <tr><td>Fleet EV Charging Cable (22 kW)</td><td>5m Mode 3 Type 2–Type 2, 32A</td><td>PKR 18,000 – 28,000</td><td>Included with most wallboxes</td></tr>
    <tr><td>EV Charging Pilot (5-circuit depot)</td><td>All above, 5 × 22kW, OCPP SaaS</td><td>PKR 2.2M – 3.5M total</td><td>Installed + commissioned</td></tr>
  </tbody>
</table>

---

<h2>10. Fleet Charging Total Cost of Ownership (TCO) — 5-Year Model</h2>

<table>
  <thead>
    <tr><th>Cost Element</th><th>ICE Fleet (30 diesel buses)</th><th>EV Fleet (30 electric buses)</th><th>5-Year Delta</th></tr>
  </thead>
  <tbody>
    <tr><td>Fuel / Energy Cost</td><td>PKR 180L/year diesel × PKR 320/L = PKR 57.6M/year</td><td>PKR 2,700 kWh/day × 365 × PKR 24.5 = PKR 24.1M/year</td><td>EV saves PKR 167.5M over 5y</td></tr>
    <tr><td>Maintenance (engine/transmission)</td><td>PKR 2.5M/bus/5y = PKR 75M</td><td>PKR 0.8M/bus/5y = PKR 24M</td><td>EV saves PKR 51M</td></tr>
    <tr><td>Charging Infrastructure (capex)</td><td>—</td><td>PKR 35M (22kW AC × 20 + OCPP)</td><td>EV spends extra PKR 35M</td></tr>
    <tr><td>EV Bus Premium over Diesel</td><td>PKR 12M/bus × 30 = PKR 360M</td><td>PKR 18M/bus × 30 = PKR 540M</td><td>EV spends extra PKR 180M</td></tr>
    <tr><td>LESCO Demand Charges (with DLM)</td><td>—</td><td>PKR 280kW × PKR 850 × 60 months = PKR 14.3M</td><td>EV spends PKR 14.3M</td></tr>
    <tr><td><strong>5-Year Net TCO Saving (EV)</strong></td><td></td><td></td><td><strong>PKR ~-11.2M</strong> (EV slightly more expensive due to bus premium)</td></tr>
    <tr><td>Notes</td><td colspan="3">At PKR 350/L diesel and PKR 24.5/kWh off-peak, EV running costs are ~42% of diesel. The bus capex premium narrows payback to 7–9 years at current prices. Trajectory: further EV price reductions + diesel subsidy removal improves EV economics annually.</td></tr>
  </tbody>
</table>

---

<h2>11. Pakistan-Specific Fleet Charging Pitfalls</h2>

<ol>
  <li><strong>Under-specifying the transformer:</strong> A 200 kW fleet depot often needs a 400 kVA transformer, not 250 kVA, due to PF and inrush. LESCO transformer waiting list: 3–6 months. Order early.</li>
  <li><strong>Missing Type B RCCB:</strong> Specifying Type A RCCB to save PKR 5,000/circuit fails PSQCA PS:5201:2023 inspection. EV OBCs produce DC smooth fault current that Type A cannot detect — fire/shock risk.</li>
  <li><strong>OCPP 1.6J without DLM:</strong> Old OCPP 1.6J backends lack proper Smart Charging profile support. Upgrade to 2.0.1 before scaling the fleet — migration is painful and expensive at 50+ chargers.</li>
  <li><strong>No load shedding plan:</strong> OCPP sessions interrupted by load shedding corrupt energy records and trigger billing disputes. Fit UPS on OCPP gateway + configure charger local cache (OCPP 2.0.1 supports offline transactions).</li>
  <li><strong>Ignoring kVAr penalties:</strong> LESCO imposes PF penalty below 0.85 — EV chargers idle between sessions draw low PF. Auto-switching capacitor bank pays for itself in 2–4 months.</li>
  <li><strong>Skipping earthing verification:</strong> Pakistani depot floors (Lahore sandy soil, Karachi made-up land) have highly variable soil resistivity. Test before commissioning; > 5 Ω requires remediation before LESCO will energise the connection.</li>
  <li><strong>Currency risk on imported EVSE:</strong> Nearly all 22+ kW chargers are imported (mostly China). At PKR 280+ exchange rate, a USD 2,000 charger costs PKR 560,000. Budget contingency 15% for currency movement.</li>
  <li><strong>PSQCA customs clearance:</strong> Uncertified EVSE held at port for testing — 30–90 days. Confirm PS:5201:2023 conformity mark before ordering. Add 6–8 weeks minimum to delivery timeline for first-time imports.</li>
</ol>

---

<h2>12. Related Guides</h2>
<ul>
  <li><a href="/blogs/guides/ev-charging-station-price-pakistan-2026-level-2-dc-fast-charger-ocpp-ntrc-ev-policy-buyer-guide">EV Charging Station Hardware — Level 2 &amp; DC Fast Charger, OCPP 2.0, NTRC Compliance</a></li>
  <li><a href="/blogs/guides/hybrid-inverter-price-pakistan-2026-on-grid-off-grid-mppt-split-phase-wapda-buyer-guide">Hybrid Inverter Price Pakistan 2026 — Solar Fleet Charging Integration</a></li>
  <li><a href="/blogs/guides/solar-battery-storage-system-bess-price-pakistan-2026-lifepo4-lithium-lead-acid-nepra-buyer-guide">Solar Battery Storage (BESS) — LiFePO4 for Fleet Charging Depot</a></li>
  <li><a href="/blogs/guides/energy-management-system-ems-iso-50001-pakistan-2026-neeca-energy-audit-smart-metering-sub-metering-wapda-tariff-buyer-guide">Energy Management System (EMS) — NEECA &amp; ISO 50001 for EV Fleet</a></li>
  <li><a href="/blogs/guides/automatic-demand-response-load-shedding-controller-pakistan-2026-wapda-tou-peak-shaving-nepra-dsm-plc-buyer-guide">Automatic Demand Response Controller — TOU Peak Shaving Pakistan</a></li>
  <li><a href="/blogs/guides/iiot-gateway-price-pakistan-2026-modbus-mqtt-opcua-4g-lte-edge-computing-factory-protocol-converter-buyer-guide">IIoT Gateway — OCPP Backend &amp; EMS Integration Hardware</a></li>
  <li><a href="/blogs/guides/mcb-price-pakistan-2026-miniature-circuit-breaker-6ka-10ka-type-b-c-d-iec-60898-wapda-solar-pv-buyer-guide">MCB Buyer Guide — EV Charging Circuit Protection</a></li>
  <li><a href="/blogs/guides/automatic-transfer-switch-ats-price-pakistan-2026-generator-changeover-solar-wapda-4-pole-buyer-guide">Automatic Transfer Switch — Load Shedding Resilience for Fleet Depot</a></li>
</ul>

---

<h2>13. FAQs</h2>

<h3>How many EV chargers does a 50-vehicle fleet depot need in Pakistan?</h3>
<p>A 50-vehicle fleet typically needs 15–25 chargers using overnight charging with smart load management. With 7–8-hour charging windows and staggered schedules, 1 charger per 2–3 vehicles suffices. OCPP dynamic load management keeps peak demand below the LESCO sanctioned load, avoiding costly capacity upgrades.</p>

<h3>What is the WAPDA/LESCO EV fleet tariff in Pakistan 2026?</h3>
<p>LESCO EV-3 fleet tariff (approved 2024): off-peak (22:00–06:00) PKR 24.5/kWh, shoulder (06:00–18:00) PKR 32/kWh, peak (18:00–22:00) PKR 48/kWh. Fixed demand charge PKR 850/kW/month of sanctioned capacity. Fleet operators with OCPP smart charging can schedule 80%+ of charging in off-peak, reducing effective per-kWh cost to PKR 25–28.</p>

<h3>Is V2G (vehicle-to-grid) available in Pakistan 2026?</h3>
<p>V2G is not yet commercially deployed in Pakistan but NEPRA's EV Policy 2026 amendments reference bidirectional charging pilots. V2B (vehicle-to-building) is technically feasible today using CCS2 bidirectional OBCs and ISO 15118-20 compliant chargers. Early adopters can achieve 15–20% reduction in peak demand charges. Full WAPDA grid export metering for V2G requires separate approval under NEPRA's net-metering framework.</p>

<h3>What electrical connection is required for a 10-charger fleet depot in Pakistan?</h3>
<p>A 10 × 22 kW AC charger depot (220 kW installed) with 50% simultaneity factor needs ~110 kW demand. LESCO requires a 3-phase 415V connection with 150–200A main incomer, kVAr compensation to PF ≥0.95, and a dedicated EV sub-panel with Type B RCCBs per IEC 62752. Transformer upgrade to 200 kVA is typically needed for a residential or light-commercial supply. Full connection application via LESCO's online portal with load schedule.</p>

<h3>Can solar panels power an EV fleet depot in Pakistan?</h3>
<p>Yes. A 100 kWp rooftop solar + 200 kWh LiFePO4 BESS can supply 60–70% of a 20-vehicle fleet's daytime charging needs in Pakistan. The key is OCPP-based smart scheduling: BESS charges from solar during 08:00–16:00, EVs charge from BESS + grid during evening hours at off-peak rates. ROI is typically 4–6 years at current petrol vs electricity differential (PKR 350/litre petrol vs PKR 24.5/kWh EV-off-peak).</p>

</article>
