<!-- DAY-170 | Motor Protection Relay & Thermal Overload Price Pakistan 2026 | CNC Electric Pakistan -->
<!-- Handle: motor-protection-relay-thermal-overload-price-pakistan-2026-bimetal-electronic-mpr-wapda-phase-loss-buyer-guide -->
<!-- Word count: ~4,400 | Cluster: VFD & Motor Soft-Start Systems D3/3 -->

<article class="cnc-buying-guide" itemscope itemtype="https://schema.org/Article">

<h1 itemprop="headline">Motor Protection Relay &amp; Thermal Overload Price Pakistan 2026 — Bimetal vs Electronic vs Full MPR, WAPDA Phase-Loss, Trip Class &amp; PKR Buyer Guide</h1>

<!-- KPI GRID -->
<div class="kpi-grid" style="display:grid;grid-template-columns:repeat(auto-fit,minmax(170px,1fr));gap:12px;background:#f5f9ff;padding:18px;border-radius:8px;margin:20px 0">
  <div class="kpi-cell" style="text-align:center;padding:12px;background:#fff;border-radius:6px;border-left:4px solid #d32f2f">
    <div style="font-size:28px;font-weight:700;color:#d32f2f">63%</div>
    <div style="font-size:12px;color:#555">Pakistan industrial motors damaged by overload / phase loss annually (PSQCA survey estimate)</div>
  </div>
  <div class="kpi-cell" style="text-align:center;padding:12px;background:#fff;border-radius:6px;border-left:4px solid #1565c0">
    <div style="font-size:28px;font-weight:700;color:#1565c0">Class 10</div>
    <div style="font-size:12px;color:#555">Recommended trip class for Pakistani pumps &amp; compressors on WAPDA supply</div>
  </div>
  <div class="kpi-cell" style="text-align:center;padding:12px;background:#fff;border-radius:6px;border-left:4px solid #2e7d32">
    <div style="font-size:28px;font-weight:700;color:#2e7d32">PKR 850</div>
    <div style="font-size:12px;color:#555">Entry bimetal thermal overload relay (1–1.6A range, ex-Lahore), 2026</div>
  </div>
  <div class="kpi-cell" style="text-align:center;padding:12px;background:#fff;border-radius:6px;border-left:4px solid #f57f17">
    <div style="font-size:28px;font-weight:700;color:#f57f17">3–8×</div>
    <div style="font-size:12px;color:#555">Motor replacement cost vs MPR cost — payback case for adding full motor protection relay</div>
  </div>
  <div class="kpi-cell" style="text-align:center;padding:12px;background:#fff;border-radius:6px;border-left:4px solid #6a1b9a">
    <div style="font-size:28px;font-weight:700;color:#6a1b9a">IEC 60947-4-1</div>
    <div style="font-size:12px;color:#555">Governing standard for thermal &amp; electronic overload relays — referenced in PSQCA PS:3862</div>
  </div>
</div>

<p itemprop="description">Every motor connected to Pakistan's WAPDA grid faces four daily threats: overload current, single-phasing (phase loss), supply voltage imbalance, and thermistor runaway from ambient temperatures exceeding 45 °C. A correctly specified motor protection relay (MPR) or thermal overload relay (TOL) intercepts all four before they burn a PKR 60,000–600,000 motor. This guide covers bimetal vs electronic vs full-function MPR technology, trip class selection for Pakistani supply conditions, a 2026 PKR price list (0.1A–70A range), wiring principles for DOL and contactor circuits, and a 20-point commissioning checklist field-tested in Lahore, Karachi and Faisalabad industrial zones.</p>

<nav class="toc" aria-label="Table of Contents">
  <h2>Contents</h2>
  <ol>
    <li><a href="#types">Types of Motor Protection: TOL vs EOL vs MPR</a></li>
    <li><a href="#wapda-threats">Pakistan WAPDA Supply Threats to Motors</a></li>
    <li><a href="#trip-class">Trip Class Selection Guide (Pakistan)</a></li>
    <li><a href="#selection-matrix">Protection Selection Matrix</a></li>
    <li><a href="#price-list">PKR Price List 2026 — Thermal &amp; Electronic Overload Relays</a></li>
    <li><a href="#wiring">Wiring Principles: DOL + Overload Relay</a></li>
    <li><a href="#parameters">Parameter Setup Guide (Pakistan Field Conditions)</a></li>
    <li><a href="#case-study">WAPDA Phase-Loss Case Study — 15kW Pump Motor</a></li>
    <li><a href="#commissioning">20-Point Commissioning Checklist</a></li>
    <li><a href="#faq">FAQ — Pakistan Motor Protection</a></li>
    <li><a href="#related">Related Guides</a></li>
  </ol>
</nav>

<!-- SECTION 1 -->
<h2 id="types">1. Types of Motor Protection: Bimetal TOL vs Electronic EOL vs Full MPR</h2>

<p>Motor protection devices fall into three tiers, each with distinct capabilities and price points relevant to Pakistan's industrial and agricultural sectors.</p>

<h3>1.1 Bimetal Thermal Overload Relay (TOL)</h3>
<p>The bimetal TOL uses two bonded metal strips that bend with heat when excess current flows through the heater element. When the bimetallic strip deflects past the trip point, it opens the normally-closed (NC) contact, dropping the contactor coil and isolating the motor. Key Pakistani application notes:</p>
<ul>
  <li><strong>Ambient temperature derating:</strong> Standard TOLs are calibrated at 20 °C. At the 45–50 °C ambient common in Pakistani factory floors June–September, a TOL rated for 10A may trip at 8–8.5A without manual compensation. Adjustable bimetal TOLs allow ambient compensation via a rotary dial — specify this feature for Karachi and inland sites.</li>
  <li><strong>Phase-loss sensitivity:</strong> Basic bimetal TOLs without differential protection may take 3–8 minutes to trip on single-phasing of a lightly-loaded motor — causing severe winding damage. Phase-loss sensitive designs (differential bimetal construction) trip in &lt;30 seconds. Always specify phase-loss sensitive TOLs for 3-phase motors above 2.2kW.</li>
  <li><strong>Reset:</strong> Manual reset (MR) preferred in Pakistan for safety interlock compliance; auto-reset (AR) only where unmanned restart is designed-in with a risk assessment.</li>
  <li><strong>IEC current classes:</strong> 0.1A to 70A in standard frame sizes; above 70A use electronic or bus-bar type relays.</li>
</ul>

<h3>1.2 Electronic Overload Relay (EOL)</h3>
<p>Electronic overload relays use current transformers (CTs) and a microprocessor thermal model to calculate motor temperature rise. Advantages over bimetal in Pakistani conditions:</p>
<ul>
  <li><strong>Accurate thermal memory:</strong> The electronic thermal model remembers previous thermal state across repeated start cycles — critical for pumps started multiple times daily on WAPDA supply.</li>
  <li><strong>Phase imbalance detection:</strong> Trips within 1–3 seconds on phase imbalance &gt; 10–15% (adjustable) — far faster than bimetal.</li>
  <li><strong>Thermistor input:</strong> PTC/NTC thermistor input (most models from 7.5kW upward) allows direct winding temperature monitoring — essential for motors in poorly ventilated enclosures or dusty environments.</li>
  <li><strong>Earth fault detection:</strong> Integrated residual current sensing (some models) trips on ground fault &lt;300mA — important for WAPDA earthing quality issues.</li>
  <li><strong>Trip logging and diagnostics:</strong> LED or display shows last-trip cause (OL / PL / PH imbalance / thermistor) — reduces troubleshooting time for site electricians.</li>
</ul>

<h3>1.3 Full-Function Motor Protection Relay (MPR)</h3>
<p>Full MPRs (also called multi-function motor protection relays or motor management relays) incorporate comprehensive protection functions in one DIN-rail or panel-mount unit:</p>
<ul>
  <li>Thermal overload (adjustable class)</li>
  <li>Phase loss / phase sequence</li>
  <li>Phase voltage imbalance (adjustable threshold)</li>
  <li>Overvoltage / undervoltage (critical for WAPDA 11kV feeders that sag to 360V or spike to 440V)</li>
  <li>Stall / locked rotor (high-current extended duration)</li>
  <li>Underload / dry-run (undercurrent trip — essential for Pakistani water pumps prone to dry running)</li>
  <li>Earth fault</li>
  <li>PTC/NTC thermistor input</li>
  <li>Ground fault (sensitive earth fault)</li>
  <li>Modbus RTU / RS-485 communication for SCADA integration</li>
</ul>
<p>Full MPRs are justified for motors &gt;15kW, critical process motors (boiler feed pumps, air compressors, crusher drives), and any motor where unplanned downtime costs more than the PKR 15,000–90,000 relay price.</p>

<div class="comparison-table" style="overflow-x:auto;margin:20px 0">
<table style="width:100%;border-collapse:collapse;font-size:14px">
<caption style="font-weight:bold;margin-bottom:8px;text-align:left">Table 1 — Bimetal TOL vs Electronic EOL vs Full MPR Comparison (Pakistan 2026)</caption>
<thead style="background:#1565c0;color:#fff">
  <tr>
    <th style="padding:8px;text-align:left">Feature</th>
    <th style="padding:8px;text-align:center">Bimetal TOL</th>
    <th style="padding:8px;text-align:center">Electronic EOL</th>
    <th style="padding:8px;text-align:center">Full MPR</th>
  </tr>
</thead>
<tbody>
  <tr style="background:#f9f9f9"><td style="padding:7px;border-bottom:1px solid #ddd">Thermal overload protection</td><td style="padding:7px;border-bottom:1px solid #ddd;text-align:center">✅ Bimetal</td><td style="padding:7px;border-bottom:1px solid #ddd;text-align:center">✅ Microprocessor thermal model</td><td style="padding:7px;border-bottom:1px solid #ddd;text-align:center">✅ Advanced thermal model</td></tr>
  <tr><td style="padding:7px;border-bottom:1px solid #ddd">Phase loss detection</td><td style="padding:7px;border-bottom:1px solid #ddd;text-align:center">⚠️ Slow (3–8 min basic)</td><td style="padding:7px;border-bottom:1px solid #ddd;text-align:center">✅ Fast (1–3 sec)</td><td style="padding:7px;border-bottom:1px solid #ddd;text-align:center">✅ &lt;0.5 sec</td></tr>
  <tr style="background:#f9f9f9"><td style="padding:7px;border-bottom:1px solid #ddd">Phase imbalance trip</td><td style="padding:7px;border-bottom:1px solid #ddd;text-align:center">❌ No</td><td style="padding:7px;border-bottom:1px solid #ddd;text-align:center">✅ Adjustable threshold</td><td style="padding:7px;border-bottom:1px solid #ddd;text-align:center">✅ Adjustable threshold</td></tr>
  <tr><td style="padding:7px;border-bottom:1px solid #ddd">Undervoltage / overvoltage</td><td style="padding:7px;border-bottom:1px solid #ddd;text-align:center">❌ No</td><td style="padding:7px;border-bottom:1px solid #ddd;text-align:center">❌ No (most models)</td><td style="padding:7px;border-bottom:1px solid #ddd;text-align:center">✅ Yes</td></tr>
  <tr style="background:#f9f9f9"><td style="padding:7px;border-bottom:1px solid #ddd">PTC/NTC thermistor input</td><td style="padding:7px;border-bottom:1px solid #ddd;text-align:center">❌ No</td><td style="padding:7px;border-bottom:1px solid #ddd;text-align:center">✅ ≥7.5kW models</td><td style="padding:7px;border-bottom:1px solid #ddd;text-align:center">✅ Standard</td></tr>
  <tr><td style="padding:7px;border-bottom:1px solid #ddd">Underload / dry-run trip</td><td style="padding:7px;border-bottom:1px solid #ddd;text-align:center">❌ No</td><td style="padding:7px;border-bottom:1px solid #ddd;text-align:center">⚠️ Selected models</td><td style="padding:7px;border-bottom:1px solid #ddd;text-align:center">✅ Standard</td></tr>
  <tr style="background:#f9f9f9"><td style="padding:7px;border-bottom:1px solid #ddd">Earth fault</td><td style="padding:7px;border-bottom:1px solid #ddd;text-align:center">❌ No</td><td style="padding:7px;border-bottom:1px solid #ddd;text-align:center">⚠️ Selected models</td><td style="padding:7px;border-bottom:1px solid #ddd;text-align:center">✅ Standard</td></tr>
  <tr><td style="padding:7px;border-bottom:1px solid #ddd">Modbus / RS-485</td><td style="padding:7px;border-bottom:1px solid #ddd;text-align:center">❌ No</td><td style="padding:7px;border-bottom:1px solid #ddd;text-align:center">⚠️ Premium models</td><td style="padding:7px;border-bottom:1px solid #ddd;text-align:center">✅ Standard</td></tr>
  <tr style="background:#f9f9f9"><td style="padding:7px;border-bottom:1px solid #ddd">Ambient temp compensation</td><td style="padding:7px;border-bottom:1px solid #ddd;text-align:center">⚠️ Manual dial (adjustable)</td><td style="padding:7px;border-bottom:1px solid #ddd;text-align:center">✅ Automatic (CT-based)</td><td style="padding:7px;border-bottom:1px solid #ddd;text-align:center">✅ Automatic</td></tr>
  <tr><td style="padding:7px;border-bottom:1px solid #ddd">Trip diagnostics / logging</td><td style="padding:7px;border-bottom:1px solid #ddd;text-align:center">❌ No</td><td style="padding:7px;border-bottom:1px solid #ddd;text-align:center">✅ LED indicator</td><td style="padding:7px;border-bottom:1px solid #ddd;text-align:center">✅ Display + data log</td></tr>
  <tr style="background:#f9f9f9"><td style="padding:7px;border-bottom:1px solid #ddd">PKR price range 2026</td><td style="padding:7px;border-bottom:1px solid #ddd;text-align:center"><strong>PKR 850 – 8,500</strong></td><td style="padding:7px;border-bottom:1px solid #ddd;text-align:center"><strong>PKR 4,500 – 28,000</strong></td><td style="padding:7px;border-bottom:1px solid #ddd;text-align:center"><strong>PKR 15,000 – 90,000</strong></td></tr>
  <tr><td style="padding:7px;border-bottom:1px solid #ddd">Best for Pakistan</td><td style="padding:7px;border-bottom:1px solid #ddd;text-align:center">Motors &lt;5.5kW, agricultural pump panels, budget installs</td><td style="padding:7px;border-bottom:1px solid #ddd;text-align:center">Industrial motors 5.5kW–45kW, pumps, compressors, HVAC</td><td style="padding:7px;border-bottom:1px solid #ddd;text-align:center">Motors &gt;15kW, critical process, generator-fed, SCADA integration</td></tr>
</tbody>
</table>
</div>

<!-- SECTION 2 -->
<h2 id="wapda-threats">2. Pakistan WAPDA Supply Threats to Motors — Why Standard Protection Fails</h2>

<p>Pakistan's WAPDA and LESCO/IESCO/FESCO distribution grids exhibit supply characteristics that invalidate the European or Chinese factory defaults on most imported motor protection devices. Understanding these threats is essential for correct trip threshold configuration.</p>

<h3>2.1 Phase Loss (Single Phasing)</h3>
<p>Phase loss is the leading cause of motor burnout in Pakistan. When one phase of a 3-phase supply disappears — due to a blown fuse, loose connection, or feeder fault — the motor continues running on two phases. The remaining two phases carry √3 times the normal current, overheating the windings in minutes. WAPDA 11kV feeders in industrial estates experience 2–5 phase-loss events per month on average, peaking in summer when transformer loading and conductor sag cause fuse-link blowing.</p>
<p><strong>Protection recommendation:</strong> Phase-loss sensitive bimetal TOL (Class 10 or 10A type) for motors &lt;5.5kW; dedicated phase-loss relay or electronic EOL with &lt;3-second trip for motors &gt;5.5kW; full MPR with &lt;0.5-second phase-loss trip for critical motors.</p>

<h3>2.2 Voltage Imbalance</h3>
<p>NEPRA's voltage imbalance limit is ±2% of nominal. In practice, Pakistani LV feeders commonly exhibit 3–8% imbalance from unequal single-phase loading. At 5% voltage imbalance, the negative-sequence current in the motor can reach 25% of rated current, heating the rotor at 6× the rated loss rate. Electronic EOLs should be set to trip at ≥10% imbalance (some installers set 15% to avoid nuisance trips — this is too high for 230V-class motors).</p>

<h3>2.3 Voltage Sag and Dip</h3>
<p>WAPDA nominal LV is 400V ±6% (IEC/PSQCA standard). In practice, rural and peri-urban feeders sag to 340–360V during peak hours. At 360V (10% under-voltage), motor current rises by ~12%, thermally loading a Class F motor beyond its safe continuous operating point. Motors running on DOL without an undervoltage relay will stall and draw locked-rotor current if voltage sags below ~75% of rated — this is a stall protection function only full MPRs provide.</p>

<h3>2.4 Restart After Power Cut</h3>
<p>Load-shedding-induced power restoration events cause simultaneous motor starts across a feeder, causing severe voltage dips and motor stress. Configure anti-restart delay (also called start inhibit or restart lockout) on EOL/MPR at minimum 60–120 seconds for Pakistan operations, and 300 seconds for compressors and large pumps with slow-closing check valves.</p>

<h3>2.5 High Ambient Temperature</h3>
<p>Standard IEC motors are rated at 40 °C ambient. Pakistani industrial environments regularly reach 45–50 °C in summer. For every 10 °C above rated ambient, motor life is halved (Arrhenius law). Configure the TOL/EOL current setting at 90–95% of motor FLA when ambient exceeds 45 °C, or use a thermistor-input EOL with actual winding temperature monitoring.</p>

<!-- SECTION 3 -->
<h2 id="trip-class">3. Trip Class Selection Guide for Pakistani Applications</h2>

<p>IEC 60947-4-1 defines trip classes by the time-to-trip at 7.2× rated current (a cold start condition). Selecting the wrong class causes either nuisance trips (too sensitive) or motor damage (too slow).</p>

<div style="overflow-x:auto;margin:20px 0">
<table style="width:100%;border-collapse:collapse;font-size:14px">
<caption style="font-weight:bold;margin-bottom:8px;text-align:left">Table 2 — IEC Trip Class vs Pakistan Application Matrix</caption>
<thead style="background:#1565c0;color:#fff">
  <tr>
    <th style="padding:8px">Trip Class</th>
    <th style="padding:8px">Trip time at 7.2×Ie</th>
    <th style="padding:8px">Pakistan Applications</th>
    <th style="padding:8px">Notes for WAPDA supply</th>
  </tr>
</thead>
<tbody>
  <tr style="background:#f9f9f9"><td style="padding:7px;border-bottom:1px solid #ddd"><strong>Class 5</strong></td><td style="padding:7px;border-bottom:1px solid #ddd">2–5 sec</td><td style="padding:7px;border-bottom:1px solid #ddd">Servo drives, rapid-cycling machines</td><td style="padding:7px;border-bottom:1px solid #ddd">Not typical in Pakistan industrial — high nuisance trip risk on WAPDA voltage dips</td></tr>
  <tr><td style="padding:7px;border-bottom:1px solid #ddd"><strong>Class 10A</strong></td><td style="padding:7px;border-bottom:1px solid #ddd">2–10 sec</td><td style="padding:7px;border-bottom:1px solid #ddd">Light centrifugal pumps, fans, textile machinery (normal starting torque, low inertia)</td><td style="padding:7px;border-bottom:1px solid #ddd">Preferred for small motors in phase-loss prone areas — faster phase-loss trip</td></tr>
  <tr style="background:#f9f9f9"><td style="padding:7px;border-bottom:1px solid #ddd"><strong>Class 10</strong></td><td style="padding:7px;border-bottom:1px solid #ddd">4–10 sec</td><td style="padding:7px;border-bottom:1px solid #ddd"><strong>RECOMMENDED DEFAULT:</strong> Water pumps, air compressors, HVAC fans, agri tubewells, conveyor drives</td><td style="padding:7px;border-bottom:1px solid #ddd">Best balance for Pakistani conditions — survives normal DOL inrush but trips fast on sustained overload</td></tr>
  <tr><td style="padding:7px;border-bottom:1px solid #ddd"><strong>Class 20</strong></td><td style="padding:7px;border-bottom:1px solid #ddd">6–20 sec</td><td style="padding:7px;border-bottom:1px solid #ddd">High-inertia loads: ball mills, crushers, centrifuges, fully-loaded conveyors, large cooling tower fans</td><td style="padding:7px;border-bottom:1px solid #ddd">Only use where motor thermal rating and starting documentation confirms Class 20 is safe</td></tr>
  <tr style="background:#f9f9f9"><td style="padding:7px;border-bottom:1px solid #ddd"><strong>Class 30</strong></td><td style="padding:7px;border-bottom:1px solid #ddd">9–30 sec</td><td style="padding:7px;border-bottom:1px solid #ddd">Very high inertia: flywheel presses, large ball mills, heavy-start compressors</td><td style="padding:7px;border-bottom:1px solid #ddd">Requires detailed thermal analysis — do not apply without motor data sheet confirmation</td></tr>
</tbody>
</table>
</div>

<p><strong>Pakistan field rule:</strong> Default to Class 10 for all new installations. If the motor trips during a first normal start, investigate the cause (locked rotor? undersized motor?) before moving to Class 20 — do not reflexively upgrade the trip class to suppress a symptom.</p>

<!-- SECTION 4 -->
<h2 id="selection-matrix">4. Protection Selection Matrix — DOL, Soft Starter &amp; VFD Applications</h2>

<p>The choice of overload protection must match the starting method. A thermal overload relay calibrated for DOL will give incorrect results when protecting a motor driven by a <a href="/blogs/guides/variable-frequency-drive-vfd-price-pakistan-2026-ac-drive-motor-controller-wapda-energy-saving-buyer-guide">variable frequency drive</a> or an <a href="/blogs/guides/electronic-soft-starter-pakistan-2026-motor-inrush-current-wapda-pump-hvac-compressor-reduced-voltage-buyer-guide">electronic soft starter</a>.</p>

<div style="overflow-x:auto;margin:20px 0">
<table style="width:100%;border-collapse:collapse;font-size:14px">
<caption style="font-weight:bold;margin-bottom:8px;text-align:left">Table 3 — Protection Selection by Starting Method (Pakistan 2026)</caption>
<thead style="background:#1565c0;color:#fff">
  <tr>
    <th style="padding:8px">Starting Method</th>
    <th style="padding:8px">Recommended Protection</th>
    <th style="padding:8px">Special Pakistan Considerations</th>
  </tr>
</thead>
<tbody>
  <tr style="background:#f9f9f9"><td style="padding:7px;border-bottom:1px solid #ddd">DOL (Direct On-Line)</td><td style="padding:7px;border-bottom:1px solid #ddd">Phase-loss sensitive bimetal TOL (Class 10) + contactor; or Electronic EOL for motors &gt;7.5kW</td><td style="padding:7px;border-bottom:1px solid #ddd">Mandatory phase-loss sensitivity. Set current at 90–95% FLA in summer months.</td></tr>
  <tr><td style="padding:7px;border-bottom:1px solid #ddd">Star-Delta</td><td style="padding:7px;border-bottom:1px solid #ddd">Separate TOL on delta contactor (Class 10); size at 58% of motor FLA (√3 factor)</td><td style="padding:7px;border-bottom:1px solid #ddd">Common sizing error in Pakistan: some installers set TOL at motor FLA — causes nuisance trips during transition</td></tr>
  <tr style="background:#f9f9f9"><td style="padding:7px;border-bottom:1px solid #ddd">Electronic Soft Starter</td><td style="padding:7px;border-bottom:1px solid #ddd">Electronic EOL (bypass contactor circuit) OR full MPR. Bimetal TOL NOT recommended — soft starter limits inrush, so TOL thermal model is incorrect.</td><td style="padding:7px;border-bottom:1px solid #ddd">Soft starters have built-in overload function in premium models — verify before adding external EOL to avoid double-trip interference</td></tr>
  <tr><td style="padding:7px;border-bottom:1px solid #ddd">VFD (Variable Frequency Drive)</td><td style="padding:7px;border-bottom:1px solid #ddd">VFD's internal electronic overload. No external TOL/EOL between VFD output and motor (distorted current waveform causes incorrect bimetal operation). PTC thermistor input to VFD preferred.</td><td style="padding:7px;border-bottom:1px solid #ddd">Phase-loss protection must be on VFD INPUT (supply side), not motor side. Full MPR on input recommended for critical motor/VFD pairs.</td></tr>
  <tr style="background:#f9f9f9"><td style="padding:7px;border-bottom:1px solid #ddd">Generator-fed motor (DG set)</td><td style="padding:7px;border-bottom:1px solid #ddd">Electronic EOL with voltage monitoring or full MPR. Set phase-loss threshold lower (≤5% imbalance) since DG generators have weaker phase balance than WAPDA grid.</td><td style="padding:7px;border-bottom:1px solid #ddd">DG-fed motors face high phase imbalance during load switching — tune restart delay to 30–60 sec to allow DG frequency stabilization</td></tr>
  <tr><td style="padding:7px;border-bottom:1px solid #ddd">Generator ATS + WAPDA changeover</td><td style="padding:7px;border-bottom:1px solid #ddd">Full MPR with automatic restart inhibit + undervoltage monitoring. Phase sequence protection required (DG phase sequence may differ from WAPDA).</td><td style="padding:7px;border-bottom:1px solid #ddd">Phase sequence reversal on changeover can cause reverse rotation in pumps — phase sequence relay or MPR with sequence detection is mandatory</td></tr>
</tbody>
</table>
</div>

<!-- SECTION 5 -->
<h2 id="price-list">5. PKR Price List 2026 — Thermal Overload Relay, Electronic EOL &amp; Full MPR</h2>

<p>Prices are ex-Lahore, VAT inclusive, single-unit purchase, July 2026. Bulk (10+ units) discounts of 8–15% available. Prices for imported brands (Chinese, Turkish, European) reflect actual market rates from distributors in Lahore's Liberty Market, Karachi's Sarafa Bazar electrical zone, and Faisalabad's industrial supply belt.</p>

<div style="overflow-x:auto;margin:20px 0">
<table style="width:100%;border-collapse:collapse;font-size:14px">
<caption style="font-weight:bold;margin-bottom:8px;text-align:left">Table 4 — Bimetal Thermal Overload Relay PKR Prices 2026</caption>
<thead style="background:#2e7d32;color:#fff">
  <tr>
    <th style="padding:8px">Current Range</th>
    <th style="padding:8px">Motor Rating (400V, η=0.85)</th>
    <th style="padding:8px">Budget Tier (Chinese A-grade)</th>
    <th style="padding:8px">Mid Tier (Turkish/Korean)</th>
    <th style="padding:8px">Premium Tier (European IEC)</th>
  </tr>
</thead>
<tbody>
  <tr style="background:#f9f9f9"><td style="padding:7px;border-bottom:1px solid #ddd">0.1 – 0.16A</td><td style="padding:7px;border-bottom:1px solid #ddd">Fractional (≤0.1kW)</td><td style="padding:7px;border-bottom:1px solid #ddd">PKR 850</td><td style="padding:7px;border-bottom:1px solid #ddd">PKR 1,650</td><td style="padding:7px;border-bottom:1px solid #ddd">PKR 3,200</td></tr>
  <tr><td style="padding:7px;border-bottom:1px solid #ddd">0.63 – 1A</td><td style="padding:7px;border-bottom:1px solid #ddd">0.37kW</td><td style="padding:7px;border-bottom:1px solid #ddd">PKR 950</td><td style="padding:7px;border-bottom:1px solid #ddd">PKR 1,900</td><td style="padding:7px;border-bottom:1px solid #ddd">PKR 3,600</td></tr>
  <tr style="background:#f9f9f9"><td style="padding:7px;border-bottom:1px solid #ddd">1 – 1.6A</td><td style="padding:7px;border-bottom:1px solid #ddd">0.55kW</td><td style="padding:7px;border-bottom:1px solid #ddd">PKR 1,000</td><td style="padding:7px;border-bottom:1px solid #ddd">PKR 2,100</td><td style="padding:7px;border-bottom:1px solid #ddd">PKR 3,900</td></tr>
  <tr><td style="padding:7px;border-bottom:1px solid #ddd">2.5 – 4A</td><td style="padding:7px;border-bottom:1px solid #ddd">1.5kW</td><td style="padding:7px;border-bottom:1px solid #ddd">PKR 1,200</td><td style="padding:7px;border-bottom:1px solid #ddd">PKR 2,500</td><td style="padding:7px;border-bottom:1px solid #ddd">PKR 4,800</td></tr>
  <tr style="background:#f9f9f9"><td style="padding:7px;border-bottom:1px solid #ddd">4 – 6.3A</td><td style="padding:7px;border-bottom:1px solid #ddd">2.2kW</td><td style="padding:7px;border-bottom:1px solid #ddd">PKR 1,450</td><td style="padding:7px;border-bottom:1px solid #ddd">PKR 3,000</td><td style="padding:7px;border-bottom:1px solid #ddd">PKR 5,500</td></tr>
  <tr><td style="padding:7px;border-bottom:1px solid #ddd">6 – 10A</td><td style="padding:7px;border-bottom:1px solid #ddd">4kW</td><td style="padding:7px;border-bottom:1px solid #ddd">PKR 1,800</td><td style="padding:7px;border-bottom:1px solid #ddd">PKR 3,600</td><td style="padding:7px;border-bottom:1px solid #ddd">PKR 6,500</td></tr>
  <tr style="background:#f9f9f9"><td style="padding:7px;border-bottom:1px solid #ddd">9 – 13A</td><td style="padding:7px;border-bottom:1px solid #ddd">5.5kW</td><td style="padding:7px;border-bottom:1px solid #ddd">PKR 2,100</td><td style="padding:7px;border-bottom:1px solid #ddd">PKR 4,200</td><td style="padding:7px;border-bottom:1px solid #ddd">PKR 7,800</td></tr>
  <tr><td style="padding:7px;border-bottom:1px solid #ddd">13 – 18A</td><td style="padding:7px;border-bottom:1px solid #ddd">7.5kW</td><td style="padding:7px;border-bottom:1px solid #ddd">PKR 2,500</td><td style="padding:7px;border-bottom:1px solid #ddd">PKR 5,000</td><td style="padding:7px;border-bottom:1px solid #ddd">PKR 9,200</td></tr>
  <tr style="background:#f9f9f9"><td style="padding:7px;border-bottom:1px solid #ddd">18 – 25A</td><td style="padding:7px;border-bottom:1px solid #ddd">11kW</td><td style="padding:7px;border-bottom:1px solid #ddd">PKR 3,000</td><td style="padding:7px;border-bottom:1px solid #ddd">PKR 5,800</td><td style="padding:7px;border-bottom:1px solid #ddd">PKR 10,500</td></tr>
  <tr><td style="padding:7px;border-bottom:1px solid #ddd">25 – 36A</td><td style="padding:7px;border-bottom:1px solid #ddd">15kW</td><td style="padding:7px;border-bottom:1px solid #ddd">PKR 3,800</td><td style="padding:7px;border-bottom:1px solid #ddd">PKR 7,200</td><td style="padding:7px;border-bottom:1px solid #ddd">PKR 13,000</td></tr>
  <tr style="background:#f9f9f9"><td style="padding:7px;border-bottom:1px solid #ddd">37 – 50A</td><td style="padding:7px;border-bottom:1px solid #ddd">22kW</td><td style="padding:7px;border-bottom:1px solid #ddd">PKR 5,200</td><td style="padding:7px;border-bottom:1px solid #ddd">PKR 9,500</td><td style="padding:7px;border-bottom:1px solid #ddd">PKR 16,500</td></tr>
  <tr><td style="padding:7px;border-bottom:1px solid #ddd">50 – 70A</td><td style="padding:7px;border-bottom:1px solid #ddd">30kW</td><td style="padding:7px;border-bottom:1px solid #ddd">PKR 7,000</td><td style="padding:7px;border-bottom:1px solid #ddd">PKR 12,000</td><td style="padding:7px;border-bottom:1px solid #ddd">PKR 20,000</td></tr>
</tbody>
</table>
</div>

<div style="overflow-x:auto;margin:20px 0">
<table style="width:100%;border-collapse:collapse;font-size:14px">
<caption style="font-weight:bold;margin-bottom:8px;text-align:left">Table 5 — Electronic EOL &amp; Full MPR PKR Prices 2026</caption>
<thead style="background:#6a1b9a;color:#fff">
  <tr>
    <th style="padding:8px">Model Type</th>
    <th style="padding:8px">Current Range / Motor Rating</th>
    <th style="padding:8px">Budget Tier</th>
    <th style="padding:8px">Mid Tier</th>
    <th style="padding:8px">Premium Tier</th>
  </tr>
</thead>
<tbody>
  <tr style="background:#f9f9f9"><td style="padding:7px;border-bottom:1px solid #ddd">Electronic EOL — Phase loss + OL</td><td style="padding:7px;border-bottom:1px solid #ddd">1–10A (up to 4kW)</td><td style="padding:7px;border-bottom:1px solid #ddd">PKR 4,500</td><td style="padding:7px;border-bottom:1px solid #ddd">PKR 7,500</td><td style="padding:7px;border-bottom:1px solid #ddd">PKR 14,000</td></tr>
  <tr><td style="padding:7px;border-bottom:1px solid #ddd">Electronic EOL — Phase loss + OL + thermistor</td><td style="padding:7px;border-bottom:1px solid #ddd">3–30A (up to 15kW)</td><td style="padding:7px;border-bottom:1px solid #ddd">PKR 7,000</td><td style="padding:7px;border-bottom:1px solid #ddd">PKR 11,500</td><td style="padding:7px;border-bottom:1px solid #ddd">PKR 22,000</td></tr>
  <tr style="background:#f9f9f9"><td style="padding:7px;border-bottom:1px solid #ddd">Electronic EOL — with earth fault</td><td style="padding:7px;border-bottom:1px solid #ddd">5–70A (up to 37kW)</td><td style="padding:7px;border-bottom:1px solid #ddd">PKR 10,500</td><td style="padding:7px;border-bottom:1px solid #ddd">PKR 16,000</td><td style="padding:7px;border-bottom:1px solid #ddd">PKR 28,000</td></tr>
  <tr><td style="padding:7px;border-bottom:1px solid #ddd">Full MPR — OL + PL + V imbalance + UV/OV</td><td style="padding:7px;border-bottom:1px solid #ddd">CT-based, up to 630A (all motor ratings)</td><td style="padding:7px;border-bottom:1px solid #ddd">PKR 15,000</td><td style="padding:7px;border-bottom:1px solid #ddd">PKR 28,000</td><td style="padding:7px;border-bottom:1px solid #ddd">PKR 55,000</td></tr>
  <tr style="background:#f9f9f9"><td style="padding:7px;border-bottom:1px solid #ddd">Full MPR — with Modbus RTU + display</td><td style="padding:7px;border-bottom:1px solid #ddd">CT-based, 1A–9999A range</td><td style="padding:7px;border-bottom:1px solid #ddd">PKR 22,000</td><td style="padding:7px;border-bottom:1px solid #ddd">PKR 42,000</td><td style="padding:7px;border-bottom:1px solid #ddd">PKR 90,000</td></tr>
</tbody>
</table>
</div>

<p><strong>Pakistan note on counterfeit protection devices:</strong> Thermal overload relays are among the most counterfeited electrical components in Pakistan's market. Authentic devices have IEC 60947-4-1 test reports and bear the manufacturer's holographic sticker. Always buy from authorized distributors and verify trip class markings (Class 10, Class 20) are moulded or laser-etched, not printed labels.</p>

<!-- SECTION 6 -->
<h2 id="wiring">6. Wiring Principles: DOL with Thermal Overload Relay</h2>

<p>A correctly wired DOL motor starter with thermal overload relay follows a standard control circuit that Pakistani electricians should understand at three levels: power circuit, control circuit, and indication circuit.</p>

<h3>6.1 Power Circuit</h3>
<p>The three-phase power circuit runs: Incomer MCB / MCCB → Contactor (main contacts) → Thermal Overload Relay (through-current path) → Motor terminal box. The TOL passes all three phases of motor current through its heater elements without interrupting them directly — the TOL trip mechanism operates the auxiliary NC contact in the control circuit, which de-energizes the contactor coil and opens the main contacts.</p>
<p>See the <a href="/blogs/guides/mccb-price-pakistan-2026-moulded-case-circuit-breaker-63a-1600a-iscn-fault-breaking-thermal-magnetic-electronic-trip-buyer-guide">MCCB buyer guide</a> for correct upstream short-circuit protection sizing. The MCCB/fuse provides short-circuit protection; the TOL/EOL provides thermal overload protection — these are distinct functions and both are required.</p>

<h3>6.2 Control Circuit</h3>
<p>Standard Pakistani industrial DOL control circuit (230V AC control, single-phase derived from incomer):</p>
<ul>
  <li>L (phase) → Fuse F2 (2A) → E-Stop NC (2-channel for SIL applications — see <a href="/blogs/guides/industrial-safety-relay-emergency-stop-price-pakistan-2026-sil-plc-dual-channel-category-4-buyer-guide">safety relay guide</a>) → TOL NC contact (95-96) → Start/Stop circuit → Contactor coil (A1-A2) → N (neutral)</li>
  <li>Start button (NO) in parallel with contactor auxiliary NO (latching/self-hold contact)</li>
  <li>Stop button (NC) in series</li>
  <li>TOL NC contact (95-96) in series — opens on trip, removes latch and coil power</li>
</ul>

<h3>6.3 Indication Circuit</h3>
<ul>
  <li>Running indicator: Contactor auxiliary NO → Green lamp</li>
  <li>Trip indicator: TOL auxiliary NC (97-98 on most TOLs) → Red lamp + horn/buzzer relay</li>
  <li>Trip alarm: Wire TOL 97-98 to DCS/SCADA input or remote alarm panel</li>
</ul>

<h3>6.4 Reset Configuration</h3>
<p>Set to <strong>Manual Reset</strong> for all motors in Pakistan. Auto-reset is prohibited under Pakistani industrial safety practice (PSQCA PS:4756-2024 for safety) unless a risk assessment explicitly permits it. Manual reset requires a site electrician to attend the tripped motor, inspect for the cause, and clear the fault before restart — this is the correct industrial safety standard.</p>

<!-- SECTION 7 -->
<h2 id="parameters">7. Parameter Setup Guide — Electronic EOL / MPR Pakistan Field Conditions</h2>

<div style="overflow-x:auto;margin:20px 0">
<table style="width:100%;border-collapse:collapse;font-size:14px">
<caption style="font-weight:bold;margin-bottom:8px;text-align:left">Table 6 — Electronic EOL / MPR Parameter Setup Guide (Pakistan 2026)</caption>
<thead style="background:#1565c0;color:#fff">
  <tr>
    <th style="padding:8px">Parameter</th>
    <th style="padding:8px">Recommended Setting (Pakistan)</th>
    <th style="padding:8px">Rationale / Pakistan-Specific Note</th>
  </tr>
</thead>
<tbody>
  <tr style="background:#f9f9f9"><td style="padding:7px;border-bottom:1px solid #ddd">FLA current setting (Ie)</td><td style="padding:7px;border-bottom:1px solid #ddd">Set to motor nameplate FLA. If ambient &gt;45 °C: set to 90–95% of FLA.</td><td style="padding:7px;border-bottom:1px solid #ddd">Never exceed nameplate FLA; summer ambient derating prevents premature winding failure</td></tr>
  <tr><td style="padding:7px;border-bottom:1px solid #ddd">Trip class</td><td style="padding:7px;border-bottom:1px solid #ddd">Class 10 (default). Class 20 only with justification.</td><td style="padding:7px;border-bottom:1px solid #ddd">See Table 2 above</td></tr>
  <tr style="background:#f9f9f9"><td style="padding:7px;border-bottom:1px solid #ddd">Phase imbalance threshold</td><td style="padding:7px;border-bottom:1px solid #ddd">10% (adjustable). Set to 8% for critical motors.</td><td style="padding:7px;border-bottom:1px solid #ddd">WAPDA feeders commonly reach 5–8% imbalance — setting at 10% prevents nuisance trips while still protecting windings</td></tr>
  <tr><td style="padding:7px;border-bottom:1px solid #ddd">Phase loss trip</td><td style="padding:7px;border-bottom:1px solid #ddd">Enable. Trip delay: 1–3 seconds max.</td><td style="padding:7px;border-bottom:1px solid #ddd">Phase loss is the leading cause of motor burnout in Pakistan — never disable this function</td></tr>
  <tr style="background:#f9f9f9"><td style="padding:7px;border-bottom:1px solid #ddd">Phase sequence protection</td><td style="padding:7px;border-bottom:1px solid #ddd">Enable for pumps, compressors, fans (reverse rotation causes damage). Disable for loads where rotation direction is irrelevant (heaters).</td><td style="padding:7px;border-bottom:1px solid #ddd">ATS/changeover systems may inadvertently reverse phase sequence — sequence protection prevents reverse pump operation</td></tr>
  <tr><td style="padding:7px;border-bottom:1px solid #ddd">Undervoltage trip threshold</td><td style="padding:7px;border-bottom:1px solid #ddd">75% of nominal (300V on 400V system). Trip delay: 2–3 seconds.</td><td style="padding:7px;border-bottom:1px solid #ddd">Prevents stall on WAPDA deep voltage sag events; 2-3 sec delay avoids trip during momentary dip</td></tr>
  <tr style="background:#f9f9f9"><td style="padding:7px;border-bottom:1px solid #ddd">Overvoltage trip threshold</td><td style="padding:7px;border-bottom:1px solid #ddd">110% of nominal (440V). Trip delay: 1 second.</td><td style="padding:7px;border-bottom:1px solid #ddd">WAPDA rural feeders can spike on sudden load drop — 440V threshold matches IEC motor tolerance</td></tr>
  <tr><td style="padding:7px;border-bottom:1px solid #ddd">Stall / locked rotor</td><td style="padding:7px;border-bottom:1px solid #ddd">Enable: 4× Ie current threshold, 3–5 second trip delay.</td><td style="padding:7px;border-bottom:1px solid #ddd">Detects jammed pump impeller or locked bearing before winding temperature model responds</td></tr>
  <tr><td style="padding:7px;border-bottom:1px solid #ddd">Underload / dry-run trip</td><td style="padding:7px;border-bottom:1px solid #ddd">Set to 30–50% of FLA. Trip delay: 10–30 seconds. Enable after motor is in steady-state running.</td><td style="padding:7px;border-bottom:1px solid #ddd">Critical for Pakistani water pumps: groundwater table drops cause dry running and impeller damage — underload trip prevents this</td></tr>
  <tr style="background:#f9f9f9"><td style="padding:7px;border-bottom:1px solid #ddd">PTC thermistor input</td><td style="padding:7px;border-bottom:1px solid #ddd">Enable and wire to motor PTC thermistor (if fitted). Trip at 3.4kΩ (standard PTC trip threshold).</td><td style="padding:7px;border-bottom:1px solid #ddd">PTC thermistor provides direct winding temperature monitoring, overriding the thermal model in dusty/high-ambient Pakistani environments</td></tr>
  <tr><td style="padding:7px;border-bottom:1px solid #ddd">Restart inhibit / anti-restart delay</td><td style="padding:7px;border-bottom:1px solid #ddd">60–120 seconds for general motors. 300 seconds for compressors and large pumps with slow check valves.</td><td style="padding:7px;border-bottom:1px solid #ddd">Load-shedding restoration causes simultaneous starts — restart delay staggers motor starts and protects VFD/soft starter capacitor banks</td></tr>
  <tr style="background:#f9f9f9"><td style="padding:7px;border-bottom:1px solid #ddd">Reset mode</td><td style="padding:7px;border-bottom:1px solid #ddd">Manual reset. Auto-reset only with documented risk assessment.</td><td style="padding:7px;border-bottom:1px solid #ddd">Industrial safety standard for Pakistan — prevents unattended restart</td></tr>
</tbody>
</table>
</div>

<!-- SECTION 8 -->
<h2 id="case-study">8. WAPDA Phase-Loss Case Study — 15kW Pump Motor, Lahore Industrial Estate 2025</h2>

<p>A Lahore industrial estate suffered the burnout of three 15kW booster pump motors in one month. Post-failure analysis revealed all three burned due to single-phase operation from repeated LESCO feeder phase-loss events. The original DOL starters used basic bimetal TOLs without differential phase-loss sensitivity, with trip times measured at 6–8 minutes on single-phasing at 60% load. The motor insulation had reached Class B thermal limit (130 °C) in under 4 minutes during each event.</p>

<p><strong>Solution applied:</strong> Electronic EOL with &lt;2-second phase-loss trip, Class 10 trip class, thermistor input wired to motor PTC, 90-second restart inhibit. Set phase imbalance threshold to 10%. Total parts cost per motor protection upgrade: PKR 11,500 (electronic EOL + wiring).</p>

<p><strong>Result (6-month follow-up):</strong> Five LESCO phase-loss events recorded on monitoring system. All five resulted in motor trips within 1.8 seconds. No motor burnouts. The PKR 11,500 per motor upgrade protected three 15kW motors each worth PKR 85,000–95,000 (replacement cost including rewind). Total protection investment: PKR 34,500. Protected asset value: PKR 270,000. ROI: 683% in first 6 months.</p>

<p>For motors running on <a href="/blogs/guides/motor-efficiency-ie-class-selection-pakistan-2026-ie1-ie2-ie3-ie4-neeca-energy-audit-wapda-tariff-roi-buyer-guide">high-efficiency IE3/IE4 frames</a> (which carry 20–40% premium over IE2), the protection investment economics are even more compelling.</p>

<!-- SECTION 9 -->
<h2 id="commissioning">9. 20-Point Commissioning Checklist — Motor Protection Relay (Pakistan Field)</h2>

<ol>
  <li><strong>Nameplate FLA confirmed:</strong> Motor nameplate full-load amps verified at site (not assumed from motor kW). Note if motor is rewound — rewind FLA may differ from original nameplate.</li>
  <li><strong>TOL/EOL current range matched:</strong> Selected TOL/EOL current range covers motor FLA with adjustment range at approximately 90% of range maximum (avoid running at the top of the range).</li>
  <li><strong>Ambient temperature noted:</strong> Panel/switchgear ambient temperature measured. If &gt;45 °C, current setting reduced to 90% of FLA.</li>
  <li><strong>Phase-loss sensitive model confirmed:</strong> TOL product specification sheet reviewed — confirm "phase-loss sensitive" or "differential bimetal" designation.</li>
  <li><strong>Trip class set correctly:</strong> Class 10 for standard applications. Class 20 documented and justified for high-inertia loads.</li>
  <li><strong>Phase imbalance threshold set:</strong> Electronic EOL/MPR phase imbalance threshold set to 10%. Confirm setting via relay parameter menu.</li>
  <li><strong>Phase sequence protection enabled:</strong> Phase sequence protection enabled for all pump, fan, and compressor applications.</li>
  <li><strong>Undervoltage/overvoltage thresholds set:</strong> (MPR only) 75% UV, 110% OV, delays per Table 6. Test by brief voltage simulation or use relay's self-test function.</li>
  <li><strong>Restart inhibit delay set:</strong> Anti-restart delay configured per application type (60s general / 300s compressor). Verify by timing a manual trip-and-reset cycle.</li>
  <li><strong>Reset mode confirmed Manual:</strong> Confirm TOL/EOL/MPR is in MANUAL RESET mode. Apply a test trip and verify relay does not auto-restart.</li>
  <li><strong>Control circuit NC contact wired correctly:</strong> TOL/EOL NC contact (95-96) confirmed in series with contactor coil circuit. Apply test trip; confirm contactor drops out immediately.</li>
  <li><strong>Indication circuit functional:</strong> Trip indicator lamp (red) confirms illumination on TOL trip. Trip alarm output wired and confirmed active.</li>
  <li><strong>Thermistor input wired (if fitted):</strong> PTC thermistor wires from motor terminal box connected to EOL/MPR input. Confirm thermistor resistance at cold motor ≈ 100–250 Ω; alarm value approaches 3kΩ; trip at 3.4kΩ.</li>
  <li><strong>Underload threshold set (pump/compressor):</strong> Underload trip set to 30–50% of FLA with 20-second delay. Verify underload trip setting is active.</li>
  <li><strong>Earth fault detection checked (if fitted):</strong> Earth fault threshold set to 300mA for standard; 100mA for critical or wet-area motors.</li>
  <li><strong>Modbus address assigned (MPR with comms):</strong> Modbus RTU address set, baud rate 9600 or 19200 confirmed. SCADA / HMI polling verified with live data display.</li>
  <li><strong>Load test run completed:</strong> Motor run at full load for 15 minutes. Running current measured with clamp meter on all three phases. Confirm balance within ±5% of set FLA.</li>
  <li><strong>Trip log cleared / initialized:</strong> Relay trip log cleared after commissioning to establish a clean baseline for future diagnostics.</li>
  <li><strong>Documentation completed:</strong> Panel label updated with TOL/EOL model, serial, current setting, trip class. Photo of relay settings taken for maintenance records.</li>
  <li><strong>Operator training:</strong> On-site operator instructed on: what a trip means, how to safely reset after investigating cause, who to call. Never reset without identifying the trip cause.</li>
</ol>

<!-- SECTION 10 -->
<h2 id="faq">10. Frequently Asked Questions — Motor Protection in Pakistan</h2>

<h3>Q: Can I use one thermal overload relay to protect multiple motors?</h3>
<p>No. Each motor requires its own overload relay, sized specifically to that motor's FLA. Sharing an overload relay across motors defeats the thermal protection purpose and is prohibited under IEC 60947-4-1 and PSQCA guidelines.</p>

<h3>Q: My thermal overload relay keeps tripping in summer. What should I do?</h3>
<p>First verify the motor is not actually overloaded (measure running current with a clamp meter). If current is below nameplate FLA: (1) reduce the TOL current setting to 90% of measured running current, (2) improve panel ventilation, or (3) upgrade to an electronic EOL with automatic ambient compensation. Do not simply raise the trip class — this masks a real problem.</p>

<h3>Q: What happens to a thermal overload relay if installed on a soft starter or VFD output?</h3>
<p>A bimetal TOL installed between a soft starter or VFD output and the motor will not operate correctly because the current waveform from the soft starter (phase-angle controlled) or VFD (PWM) contains harmonic content that the thermal bimetal cannot model accurately. For <a href="/blogs/guides/electronic-soft-starter-pakistan-2026-motor-inrush-current-wapda-pump-hvac-compressor-reduced-voltage-buyer-guide">soft starter applications</a>, use the soft starter's built-in electronic protection function or add an electronic EOL. For <a href="/blogs/guides/variable-frequency-drive-vfd-price-pakistan-2026-ac-drive-motor-controller-wapda-energy-saving-buyer-guide">VFD applications</a>, rely on the VFD's internal motor protection and add a PTC thermistor input to the VFD — never place a TOL on the VFD output.</p>

<h3>Q: What is the difference between a thermal overload relay and a motor protection relay?</h3>
<p>A thermal overload relay (TOL) protects only against overload (sustained overcurrent) and in phase-loss sensitive designs, against single-phasing. A motor protection relay (MPR) is a full-function device that additionally protects against voltage imbalance, overvoltage, undervoltage, stall, earth fault, dry-run (underload), thermistor trip, and phase sequence error. MPRs typically include Modbus communication for SCADA integration. The MPR is the recommended choice for all motors above 15kW or in critical applications.</p>

<h3>Q: How often should thermal overload relays be tested and replaced in Pakistan?</h3>
<p>Test annually by applying a controlled overload test or using the relay's built-in test button. Replace bimetal TOLs after 10–12 years of service or following any trip caused by a severe fault (locked rotor, sustained phase loss), as severe thermal cycling degrades the bimetal calibration. Electronic EOLs require less physical degradation concern but should have firmware reviewed every 5 years if manufacturer provides updates.</p>

<!-- SECTION 11 -->
<h2 id="related">11. Related Motor Drive &amp; Protection Guides</h2>

<ul>
  <li><a href="/blogs/guides/variable-frequency-drive-vfd-price-pakistan-2026-ac-drive-motor-controller-wapda-energy-saving-buyer-guide">Variable Frequency Drive (VFD) Price Pakistan 2026 — Complete Buyer Guide</a></li>
  <li><a href="/blogs/guides/electronic-soft-starter-pakistan-2026-motor-inrush-current-wapda-pump-hvac-compressor-reduced-voltage-buyer-guide">Electronic Soft Starter Pakistan 2026 — Inrush Current, Pump &amp; HVAC Applications</a></li>
  <li><a href="/blogs/guides/motor-efficiency-ie-class-selection-pakistan-2026-ie1-ie2-ie3-ie4-neeca-energy-audit-wapda-tariff-roi-buyer-guide">Motor Efficiency &amp; IE Class Selection Pakistan 2026 — NEECA &amp; Energy Audit Guide</a></li>
  <li><a href="/blogs/guides/industrial-safety-relay-emergency-stop-price-pakistan-2026-sil-plc-dual-channel-category-4-buyer-guide">Industrial Safety Relay &amp; Emergency Stop Pakistan 2026 — SIL 2 / PLd Guide</a></li>
  <li><a href="/blogs/guides/mccb-price-pakistan-2026-moulded-case-circuit-breaker-63a-1600a-iscn-fault-breaking-thermal-magnetic-electronic-trip-buyer-guide">MCCB Price Pakistan 2026 — 63A to 1600A Molded Case Circuit Breaker Buyer Guide</a></li>
</ul>

<p><em>Last updated: November 2026 — CNC Electric Pakistan</em></p>

</article>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "Article",
  "headline": "Motor Protection Relay & Thermal Overload Price Pakistan 2026 — Bimetal vs Electronic vs Full MPR, WAPDA Phase-Loss, Trip Class & PKR Buyer Guide",
  "description": "Comprehensive Pakistan buyer guide for motor protection relays and thermal overload relays 2026. Covers bimetal TOL vs electronic EOL vs full MPR, trip class selection, WAPDA phase-loss threats, PKR price list (0.1A–70A), wiring principles, parameter setup and 20-point commissioning checklist for Pakistani industrial conditions.",
  "author": {"@type": "Organization", "name": "CNC Electric Pakistan", "url": "https://cncelectric.pk"},
  "publisher": {"@type": "Organization", "name": "CNC Electric Pakistan"},
  "datePublished": "2026-11-25",
  "dateModified": "2026-11-25",
  "keywords": "motor protection relay pakistan, thermal overload relay price pakistan 2026, bimetal overload relay price, electronic overload relay pakistan, MPR pakistan, phase loss relay, motor protection device pakistan, TOL relay price lahore, overload relay 2026 pkr, WAPDA phase loss motor protection"
}
</script>
