<!-- DAY-46 | Panel Cooling Fan Filter Thermostat Price Pakistan 2026 | CNC Electric -->
<!-- Handle: panel-cooling-fan-filter-thermostat-price-pakistan-2026-control-panel-ventilation-buyer-guide -->

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What is the price of a panel cooling fan in Pakistan?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Panel cooling fans in Pakistan range from Rs. 1,800 to Rs. 12,000 depending on size and IP rating. A standard 120mm DIN rail fan with IP42 costs Rs. 1,800–3,500. A 230mm IP54 thermostat-controlled fan unit costs Rs. 6,000–12,000. Filter mats (spare) cost Rs. 400–1,200 each."
      }
    },
    {
      "@type": "Question",
      "name": "What temperature should I set my panel thermostat in Pakistan summer?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Set the thermostat ON at 35°C with a 5°C OFF hysteresis (OFF at 30°C). European manuals often suggest 40°C ON, but Pakistan summer ambient reaches 45–50°C, so the panel interior reaches 60–70°C without cooling. Setting ON at 35°C provides an early-start margin that prevents thermal runaway in July–August."
      }
    },
    {
      "@type": "Question",
      "name": "How often should I replace panel filter mats in Pakistan?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Pakistan filter mat replacement intervals depend on the industrial environment: textile/cotton mill — every 2–4 weeks; cement/construction — every 1–2 weeks; food processing — every 2–3 weeks; light industrial/office — every 2–3 months. Blocked filter mats are the single biggest cause of panel fan failure in Pakistan."
      }
    },
    {
      "@type": "Question",
      "name": "Do I need a panel air conditioner or can a fan be enough?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "In most Pakistan panels with VFDs, PLCs, and DIN rail PSUs, a properly sized fan + filter + thermostat system is sufficient when the ambient temperature is below 45°C and the panel can be placed away from direct sunlight. Panel AC (Rs. 45,000–120,000) is required only when: (a) the panel is in direct outdoor sunlight with no shade, (b) heat dissipation inside the panel exceeds 500W, or (c) the environment is too dusty for any open-frame fan solution."
      }
    },
    {
      "@type": "Question",
      "name": "What IP rating should a panel cooling fan have in Pakistan?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "For indoor industrial panels (factory floor): IP54 minimum. For outdoor panels (site switchgear, pump panels): IP65 minimum. IP42 fans are fine only for panel rooms with controlled environments. Never install an IP42 fan on an outdoor panel in Pakistan — monsoon humidity and dust will destroy the motor windings within one season."
      }
    },
    {
      "@type": "Question",
      "name": "What size panel fan do I need for a VFD drive panel?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Calculate the required airflow: Q (m³/h) = 3.1 × P_heat (W) / ΔT (°C), where P_heat is the total heat dissipated in the panel and ΔT is the allowable temperature rise (typically 10–15°C for VFD panels). A 22kW VFD dissipates approximately 440W at 2% loss. Q = 3.1 × 440 / 10 = 136 m³/h minimum. Use a 230mm fan rated 200+ m³/h with 30% headroom for filter resistance."
      }
    }
  ]
}
</script>

<div class="cnc-article">

<h1>Control Panel Cooling Fan, Filter &amp; Thermostat Price in Pakistan 2026 — MCC / PLC / VFD Panel Ventilation Complete Buyer Guide</h1>

<div style="background:#fff3cd;border-left:4px solid #ffc107;padding:14px 18px;margin:18px 0;border-radius:4px;">
<strong>Quick Answer — Panel Cooling Prices Pakistan 2026</strong><br>
120mm DIN rail fan (IP42): <strong>Rs. 1,800–3,500</strong> &nbsp;|&nbsp;
150mm fan + filter unit (IP54): <strong>Rs. 3,200–6,000</strong><br>
230mm thermostat-controlled fan unit (IP54): <strong>Rs. 6,000–12,000</strong> &nbsp;|&nbsp;
Panel thermostat (bimetal / electronic): <strong>Rs. 800–2,500</strong><br>
Filter mat replacement (per piece): <strong>Rs. 400–1,200</strong> &nbsp;|&nbsp;
Panel heat exchanger (air-to-air): <strong>Rs. 18,000–55,000</strong><br>
Panel air conditioner (1,000–5,000 BTU): <strong>Rs. 45,000–120,000</strong><br>
<em>Prices as of July 2026. VFD panel with 500W heat load: fan+filter solution costs Rs. 8,000–18,000 vs panel AC at Rs. 45,000–120,000. Fan wins in 80% of Pakistan cases.</em>
</div>

<p>Pakistan summer 2026 is running 2–3°C above the 10-year average. In July and August, Lahore, Faisalabad, and Karachi factory floors reach 47–50°C ambient. Inside an unventilated control panel, temperatures climb to 65–80°C — well above the rated operating range of every VFD, PLC, DIN rail PSU, contactor, and circuit breaker you have installed.</p>

<p>The result is predictable: IGBTs in VFDs trip on thermal fault within hours of morning startup. DIN rail PSUs enter foldback current-limiting mode. Thermal overload relays trip at lower-than-expected motor current because the bimetal element is already hot. Contactors fail to drop out cleanly because the coil insulation softens. Capacitors in PSUs and drives accelerate toward end of life.</p>

<p>This guide covers how to correctly size, select, install, and maintain panel cooling fans, filter mats, and thermostats for Pakistani industrial environments — with Pakistan-specific pricing, filter replacement intervals for local dust conditions, thermostat setpoints for Pakistan summer, and the decision framework for fan vs. heat exchanger vs. panel AC.</p>

<h2>Why Pakistan Panels Run Hotter Than European Specs Assume</h2>

<p>Most panel components — VFDs, PLCs, DIN rail PSUs, MCCBs, RCCBs — are tested and rated by European manufacturers at a 40°C maximum ambient. Their derating curves start at 40°C. In Pakistan's summer:</p>

<ul>
  <li><strong>Factory floor ambient: 45–50°C</strong> — already 5–10°C above the derating start point before the panel door closes.</li>
  <li><strong>Inside an unventilated panel: 60–75°C</strong> — the steel enclosure acts as a solar collector in direct sunlight, and the heat from internal components adds another 15–25°C.</li>
  <li><strong>Inside a VFD cubicle (no cooling): 75–85°C</strong> — VFDs are the largest heat sources in most panels; even at 98% efficiency, a 22kW VFD dissipates ~440W continuously.</li>
</ul>

<p>At 75°C, most electrolytic capacitors rated for 85°C have a service life of only 1,000–3,000 hours — 6–18 months. At 75°C, DIN rail PSUs rated for "40°C full load" operate at roughly 60–65% capacity before thermal foldback activates. At 80°C, IGBT junction temperatures in VFDs approach the absolute maximum, triggering protection trips.</p>

<p>Adding correct cooling is the highest-ROI maintenance action in any Pakistan panel room.</p>

<h2>Types of Panel Cooling — Pakistan Options</h2>

<table border="1" cellpadding="6" cellspacing="0" style="width:100%;border-collapse:collapse;">
<thead>
<tr style="background:#f5f5f5;">
<th>Type</th><th>Heat Removed</th><th>Pakistan Price Range</th><th>Best For</th><th>Limitation</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Fan + Filter unit</strong></td>
<td>Via outside air exchange</td>
<td>Rs. 3,200–12,000</td>
<td>Indoor panels, clean–moderate dust, ΔT ≤ 15°C</td>
<td>Brings outside dust in — filter maintenance essential</td>
</tr>
<tr>
<td><strong>Thermostat + Fan</strong></td>
<td>Via outside air exchange</td>
<td>Rs. 800–2,500 (thermostat) + fan</td>
<td>All fan applications — reduces wear, saves power</td>
<td>Adds wiring complexity (one relay / thermostat NC contact)</td>
</tr>
<tr>
<td><strong>Air-to-air heat exchanger</strong></td>
<td>Internal air loop to external loop — no air mixing</td>
<td>Rs. 18,000–55,000</td>
<td>Dusty/corrosive environments, cement/textile mills</td>
<td>Limited cooling capacity (~300–800W); higher cost</td>
</tr>
<tr>
<td><strong>Panel air conditioner</strong></td>
<td>Refrigerant-based — no air mixing</td>
<td>Rs. 45,000–120,000</td>
<td>Outdoor direct sun, >500W heat load, critical panels</td>
<td>High cost, requires drain, compressor maintenance, power consumption</td>
</tr>
<tr>
<td><strong>Vortex cooler (pneumatic)</strong></td>
<td>Compressed air expansion</td>
<td>Rs. 12,000–28,000 (unit) + compressor</td>
<td>ATEX/hazardous areas where electrical cooling is unsafe</td>
<td>Continuous compressed air consumption — only for special hazardous applications</td>
</tr>
</tbody>
</table>

<p><em>For 80% of Pakistan industrial panels (indoor, moderate dust, heat load &lt;400W), a correctly sized fan + filter + thermostat system is the correct and most cost-effective solution.</em></p>

<h2>Fan + Filter Price Table — 100mm to 150mm Units (Pakistan 2026)</h2>

<table border="1" cellpadding="6" cellspacing="0" style="width:100%;border-collapse:collapse;">
<thead>
<tr style="background:#f5f5f5;">
<th>Model Type</th><th>Size</th><th>Airflow</th><th>IP Rating</th><th>Voltage</th><th>Pakistan Price</th><th>Application</th>
</tr>
</thead>
<tbody>
<tr>
<td>Basic DIN rail fan</td>
<td>120mm</td>
<td>80–100 m³/h</td>
<td>IP42</td>
<td>230VAC</td>
<td>Rs. 1,800–2,800</td>
<td>Panel room, clean environment only</td>
</tr>
<tr>
<td>Fan + filter frame unit</td>
<td>120mm</td>
<td>90–110 m³/h</td>
<td>IP54</td>
<td>230VAC</td>
<td>Rs. 2,800–4,200</td>
<td>Factory floor, light dust</td>
</tr>
<tr>
<td>Fan + filter frame unit</td>
<td>150mm</td>
<td>140–180 m³/h</td>
<td>IP54</td>
<td>230VAC</td>
<td>Rs. 3,200–5,500</td>
<td>Factory floor, moderate dust — most common Pakistan choice</td>
</tr>
<tr>
<td>Fan + filter (louvred outlet)</td>
<td>150mm</td>
<td>130–160 m³/h</td>
<td>IP54</td>
<td>230VAC</td>
<td>Rs. 3,500–6,000</td>
<td>Paired exhaust outlet for 150mm inlet</td>
</tr>
<tr>
<td>24VDC panel fan</td>
<td>120mm</td>
<td>75–95 m³/h</td>
<td>IP42</td>
<td>24VDC</td>
<td>Rs. 2,500–4,000</td>
<td>DC-powered panels, PLC cabinets with 24VDC PSU</td>
</tr>
<tr>
<td>Filter mat — replacement</td>
<td>120–150mm</td>
<td>—</td>
<td>—</td>
<td>—</td>
<td>Rs. 400–700 each</td>
<td>Replacement; buy 6–12 months stock</td>
</tr>
</tbody>
</table>

<h2>Fan + Filter Price Table — 200mm to 250mm Units (Pakistan 2026)</h2>

<table border="1" cellpadding="6" cellspacing="0" style="width:100%;border-collapse:collapse;">
<thead>
<tr style="background:#f5f5f5;">
<th>Model Type</th><th>Size</th><th>Airflow</th><th>IP Rating</th><th>Voltage</th><th>Pakistan Price</th><th>Application</th>
</tr>
</thead>
<tbody>
<tr>
<td>Fan + filter unit</td>
<td>200mm</td>
<td>220–280 m³/h</td>
<td>IP54</td>
<td>230VAC</td>
<td>Rs. 5,500–9,000</td>
<td>MCC panels, 2–3 × VFD cubicles</td>
</tr>
<tr>
<td>Thermostat fan unit (built-in stat)</td>
<td>230mm</td>
<td>280–350 m³/h</td>
<td>IP54</td>
<td>230VAC</td>
<td>Rs. 7,000–12,000</td>
<td>Large drive panels — most popular size for Pakistan MCC</td>
</tr>
<tr>
<td>Fan + filter unit (IP65)</td>
<td>230mm</td>
<td>260–320 m³/h</td>
<td>IP65</td>
<td>230VAC</td>
<td>Rs. 9,500–15,000</td>
<td>Outdoor panels, monsoon exposure, pump control panels</td>
</tr>
<tr>
<td>Fan + filter unit</td>
<td>254mm</td>
<td>340–420 m³/h</td>
<td>IP54</td>
<td>230VAC</td>
<td>Rs. 10,000–16,000</td>
<td>Large MCC with 4+ VFDs or soft starters</td>
</tr>
<tr>
<td>Filter mat — replacement</td>
<td>200–254mm</td>
<td>—</td>
<td>—</td>
<td>—</td>
<td>Rs. 700–1,200 each</td>
<td>Replacement</td>
</tr>
<tr>
<td>Louvred outlet grill</td>
<td>200–230mm</td>
<td>—</td>
<td>IP54</td>
<td>—</td>
<td>Rs. 1,200–2,800</td>
<td>Exhaust outlet (passive or fan-assisted)</td>
</tr>
</tbody>
</table>

<h2>Panel Thermostat Price Table (Pakistan 2026)</h2>

<table border="1" cellpadding="6" cellspacing="0" style="width:100%;border-collapse:collapse;">
<thead>
<tr style="background:#f5f5f5;">
<th>Type</th><th>Range</th><th>Output</th><th>DIN Rail</th><th>Pakistan Price</th><th>Notes</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Bimetal thermostat (NC contact)</strong></td>
<td>0–60°C</td>
<td>1× NO + 1× NC, 10A</td>
<td>Surface / door mount</td>
<td>Rs. 800–1,500</td>
<td>Most common Pakistan choice — simple, no power needed</td>
</tr>
<tr>
<td><strong>Electronic thermostat (adjustable)</strong></td>
<td>-20 to +80°C</td>
<td>1× relay, 10A / 16A</td>
<td>DIN rail</td>
<td>Rs. 1,200–2,200</td>
<td>Set ON/OFF independently; better hysteresis control</td>
</tr>
<tr>
<td><strong>Digital thermostat with display</strong></td>
<td>-20 to +80°C</td>
<td>2× relay output</td>
<td>DIN rail / panel mount</td>
<td>Rs. 1,800–3,500</td>
<td>Fan + alarm on separate relays; displays actual temp</td>
</tr>
<tr>
<td><strong>Anti-condensation thermostat</strong></td>
<td>5–15°C (heating)</td>
<td>1× NO, 16A (heater)</td>
<td>Surface mount</td>
<td>Rs. 1,000–2,000</td>
<td>For outdoor panels — controls anti-condensation heater in winter / monsoon</td>
</tr>
<tr>
<td><strong>Anti-condensation heater (100W)</strong></td>
<td>—</td>
<td>—</td>
<td>DIN rail clip</td>
<td>Rs. 1,200–2,500</td>
<td>Prevents moisture condensation in outdoor panels during monsoon / night cooling</td>
</tr>
</tbody>
</table>

<h2>How to Size a Panel Fan for Pakistan — Step-by-Step</h2>

<h3>Step 1: Calculate total panel heat dissipation</h3>
<p>Add the heat generated by every component running at full load:</p>
<ul>
  <li>VFD 22kW (98% efficiency): 22,000 × 0.02 = <strong>440W</strong></li>
  <li>Soft starter 22kW (bypass after start): ~15W during run</li>
  <li>DIN rail PSU 10A 24VDC: ~15W (see our <a href="/blogs/guides/din-rail-power-supply-24vdc-price-pakistan-2026-smps-panel-psu-5a-10a-20a-buyer-guide">24VDC PSU guide</a>)</li>
  <li>Contactor coil × 3 (220VAC): ~6W each = 18W (see our <a href="/blogs/guides/contactor-overload-relay-price-pakistan-2026-ac-contactor-motor-starter-buyer-guide">Contactor guide</a>)</li>
  <li>MCCB 250A at 80% load: ~20W</li>
  <li>MCBs, terminal blocks, wiring: ~10W</li>
  <li><strong>Total in example: ~520W</strong></li>
</ul>

<h3>Step 2: Calculate required airflow</h3>
<pre><code>Q (m³/h) = 3.1 × P_heat (W) / ΔT (°C)

Pakistan target ΔT for VFD panel: 10°C (panel interior = ambient + 10°C)
Pakistan target ΔT for PLC/control panel: 15°C

Example (520W, ΔT=10°C):
Q = 3.1 × 520 / 10 = 161 m³/h minimum

Add 30% headroom for filter pressure drop: 161 × 1.3 = 210 m³/h rated airflow required</code></pre>

<h3>Step 3: Select fan size</h3>
<p>A 230mm fan rated at 280–350 m³/h covers the 210 m³/h requirement with adequate headroom. For smaller panels with 200–300W heat load, a 150mm fan (140–180 m³/h) is sufficient.</p>

<h3>Step 4: Set thermostat for Pakistan</h3>
<ul>
  <li><strong>ON setpoint: 35°C</strong> (not 40°C as European manuals suggest)</li>
  <li><strong>OFF setpoint: 30°C</strong> (5°C hysteresis — prevents rapid cycling)</li>
  <li><strong>Alarm setpoint: 55°C</strong> — PLC alarm input or panel warning lamp</li>
</ul>

<h2>Pakistan Filter Mat Replacement Intervals</h2>

<p>Blocked filter mats are the single most common cause of panel fan failure in Pakistan. When the mat is 70–80% blocked, airflow drops to &lt;20% of rated — effectively no cooling despite the fan running. The fan motor then overheats and fails.</p>

<table border="1" cellpadding="6" cellspacing="0" style="width:100%;border-collapse:collapse;">
<thead>
<tr style="background:#f5f5f5;">
<th>Pakistan Environment</th><th>Examples</th><th>Filter Mat Replacement Interval</th><th>Annual Cost (150mm mat)</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Cement / construction</strong></td>
<td>Cement plants, quarries, construction site panels</td>
<td><strong>Every 1–2 weeks</strong></td>
<td>Rs. 18,200–36,400/year</td>
</tr>
<tr>
<td><strong>Textile / cotton gin</strong></td>
<td>Spinning mills, ginning factories, cotton processing</td>
<td><strong>Every 2–4 weeks</strong></td>
<td>Rs. 9,100–18,200/year</td>
</tr>
<tr>
<td><strong>Flour / rice mill</strong></td>
<td>Flour mills, rice hullers, grain processing</td>
<td><strong>Every 2–3 weeks</strong></td>
<td>Rs. 11,700–18,200/year</td>
</tr>
<tr>
<td><strong>Food processing</strong></td>
<td>Biscuit, edible oil, dairy — hygiene critical</td>
<td><strong>Every 2–3 weeks</strong></td>
<td>Rs. 11,700–18,200/year</td>
</tr>
<tr>
<td><strong>Metalworking / welding</strong></td>
<td>Foundries, rolling mills, fabrication shops</td>
<td><strong>Every 3–4 weeks</strong></td>
<td>Rs. 9,100–13,000/year</td>
</tr>
<tr>
<td><strong>Chemical / fertiliser</strong></td>
<td>Urea, chemical plants, paint factories</td>
<td><strong>Every 4–6 weeks</strong></td>
<td>Rs. 6,100–9,100/year</td>
</tr>
<tr>
<td><strong>Light industrial / office</strong></td>
<td>Packaging, light assembly, IT rooms</td>
<td><strong>Every 2–3 months</strong></td>
<td>Rs. 2,800–4,200/year</td>
</tr>
<tr>
<td><strong>Panel room (conditioned air)</strong></td>
<td>Substation control rooms, data centres</td>
<td><strong>Every 3–6 months</strong></td>
<td>Rs. 1,400–2,800/year</td>
</tr>
</tbody>
</table>

<p><strong>Pakistan Pro Tip:</strong> Order 3–6 months of filter mat stock at once. Filter mats are a consumable — running out means either leaving the panel unfiltered (dusty air blowing directly on electronics) or shutting the fan off entirely (no cooling). Neither is acceptable.</p>

<h2>Fan vs Heat Exchanger vs Panel AC — Pakistan Decision Guide</h2>

<table border="1" cellpadding="6" cellspacing="0" style="width:100%;border-collapse:collapse;">
<thead>
<tr style="background:#f5f5f5;">
<th>Condition</th><th>Recommended Solution</th><th>Pakistan Cost</th>
</tr>
</thead>
<tbody>
<tr>
<td>Indoor panel, heat load &lt;400W, moderate dust</td>
<td>Fan + filter + thermostat</td>
<td>Rs. 8,000–18,000</td>
</tr>
<tr>
<td>Indoor panel, heat load 400–800W, moderate dust</td>
<td>2 × fan + filter units + thermostat</td>
<td>Rs. 14,000–28,000</td>
</tr>
<tr>
<td>Outdoor panel (rain/monsoon), IP65 required</td>
<td>IP65 fan + filter unit + thermostat + anti-cond. heater</td>
<td>Rs. 14,000–25,000</td>
</tr>
<tr>
<td>Cement / flour mill — very high dust, can't use open fan</td>
<td>Air-to-air heat exchanger (no air mixing)</td>
<td>Rs. 18,000–55,000</td>
</tr>
<tr>
<td>Outdoor direct sunlight, heat load >500W</td>
<td>Panel air conditioner</td>
<td>Rs. 45,000–120,000</td>
</tr>
<tr>
<td>ATEX / hazardous area (gas, dust explosion zone)</td>
<td>Vortex cooler (pneumatic — no electrical motor inside)</td>
<td>Rs. 12,000–28,000 + compressor cost</td>
</tr>
</tbody>
</table>

<h2>Component Derating vs. Temperature — Pakistan Panel Context</h2>

<p>Linking cooling requirements back to the components in your panel:</p>

<ul>
  <li><strong>VFD / Variable Frequency Drive</strong> — IGBT modules derate starting at 40°C ambient. At 50°C ambient inside the panel, most VFDs require 20–30% output current derating. At 60°C, protection trips activate. See our <a href="/blogs/guides/vfd-variable-frequency-drive-price-pakistan-2026-3-phase-motor-speed-controller-buyer-guide">VFD price guide</a> for derating tables by frame size.</li>
  <li><strong>DIN Rail 24VDC PSU</strong> — 70% load derating rule for Pakistan summer panel interiors. Thermal foldback activates at 75°C case temperature. See our <a href="/blogs/guides/din-rail-power-supply-24vdc-price-pakistan-2026-smps-panel-psu-5a-10a-20a-buyer-guide">24VDC PSU guide</a> for full sizing methodology.</li>
  <li><strong>Thermal overload relay</strong> — Bimetal elements compensate for ambient up to 40°C. Above 40°C, the relay trips at lower motor current than its dial setting because the bimetal is already warm. Pakistan summer panels need ambient compensation: at 50°C ambient, reduce the overload relay dial setting by 10–15% to avoid nuisance tripping, OR set it 15–20% higher than motor nameplate FLA if overcurrent protection is the priority. See our <a href="/blogs/guides/thermal-overload-relay-price-pakistan-2026-bimetal-electronic-motor-protection-buyer-guide">Thermal Overload Relay guide</a> for compensation tables.</li>
  <li><strong>Contactor / coil</strong> — Class F/H coil insulation — rated to 155–180°C coil temperature. However, the magnetic pull-in force of the coil varies with supply voltage and temperature. In summer WAPDA undervoltage + high ambient, contactor dropout voltage may cause relay to chatter or fail to seal. See our <a href="/blogs/guides/contactor-overload-relay-price-pakistan-2026-ac-contactor-motor-starter-buyer-guide">Contactor guide</a> for voltage/temperature operating window.</li>
</ul>

<h2>Anti-Condensation Heater — Pakistan Monsoon &amp; Night-Cooling</h2>

<p>Pakistan's monsoon season (July–September) and the sharp nighttime temperature drop in winter create a condensation risk in outdoor and semi-outdoor panels. When a warm panel shuts down and the ambient drops 15–20°C overnight, moisture condenses on PCBs, terminal blocks, and busbar surfaces — causing:</p>
<ul>
  <li>Tracking faults on PCBs (carbon track → short circuit)</li>
  <li>Corrosion on copper terminal connections → increased resistance → hot joint</li>
  <li>Phase-to-phase tracking on exposed busbar at 400VAC</li>
</ul>

<p>The solution: a DIN rail anti-condensation heater (100W typically) controlled by an anti-condensation thermostat set to ON below 10°C. Heaters and thermostats for outdoor panels in Pakistan: <strong>Rs. 2,200–4,500 for the pair</strong>. This is almost always worth fitting on any outdoor panel in Pakistan.</p>

<h2>Pakistan IP Rating Rules for Panel Cooling</h2>

<ul>
  <li><strong>IP42</strong> — Indoor, controlled environment only (panel rooms, air-conditioned electrical rooms). Do NOT use in factory floors with any dust.</li>
  <li><strong>IP54</strong> — Minimum for indoor factory floor panels. Protects against dust and water splash from any direction. Correct for 70% of Pakistan industrial panels.</li>
  <li><strong>IP65</strong> — Required for outdoor panels, pump control panels exposed to rain, and any panel in monsoon-exposed locations. Also appropriate for textile mills with heavy flying fibre.</li>
  <li><strong>Note:</strong> The fan IP rating and the panel enclosure IP rating interact. Cutting a hole in an IP65 enclosure for an IP54 fan degrades the whole assembly. Use an IP65-rated fan + filter unit (with its own sealing gasket) in any IP65 application.</li>
</ul>

<h2>7 Costly Panel Cooling Mistakes in Pakistan (With PKR Estimates)</h2>

<ol>
  <li><strong>IP42 fan on outdoor panel</strong> — Motor winding fails in 1 monsoon season. Replacement fan: Rs. 3,500. Downtime cost (pump panel failure): Rs. 20,000–200,000/event. Always use IP65 outdoors.</li>
  <li><strong>Setting thermostat ON at 40°C</strong> — European standard, not Pakistan standard. At 40°C ON setting, the panel interior is already at 55–65°C before the fan starts. By then, VFD IGBTs are within minutes of thermal trip. Set ON at 35°C.</li>
  <li><strong>Ignoring filter mat replacement</strong> — Blocked mat reduces airflow by 80%. Fan motor overheats and fails. Replacement fan: Rs. 5,000–12,000 + motor windings failure diagnostic. In cement plants, blocked mats also draw fine silica dust into the panel on the 20% residual airflow — destroying electronics faster than no filter at all.</li>
  <li><strong>Inlet and outlet fans on the same wall of the panel</strong> — Correct: inlet fan at the bottom, outlet at the top (hot air rises). Wrong: both fans at the same height on the same face. Short-circuiting the airflow path means the fan stirs air near the fans but the rest of the panel remains hot. Add Rs. 6,000–12,000 to move outlet to top.</li>
  <li><strong>Undersized fan — "any fan will do"</strong> — A 120mm fan on a 22kW VFD panel is Rs. 2,800 saved and Rs. 30,000–150,000 in VFD repair/replacement plus downtime. Size correctly: Q = 3.1 × P / ΔT + 30% headroom.</li>
  <li><strong>No anti-condensation heater on outdoor panel</strong> — Pakistan monsoon condensation causes tracking on HV/MV PCBs and terminal blocks. Anti-condensation heater + thermostat: Rs. 2,200–4,500. Phase-to-phase tracking fault on 400VAC busbar: Rs. 50,000–500,000 (replace busbar, panel downtime, motor downtime, production loss).</li>
  <li><strong>Fan running 24/7 without thermostat</strong> — No thermostat means the fan runs even at 2 AM in January when the panel interior is 5°C. This accelerates bearing wear and consumes power unnecessarily. A thermostat (Rs. 800–2,200) triples the service life of the fan by running it only when needed.</li>
</ol>

<h2>Correct Panel Fan Wiring (230VAC Thermostat-Controlled)</h2>

<pre><code>Panel Fan Wiring — Thermostat NC contact → Fan (standard convention)

  L (Phase) ─────┬──────────────────────────────────► (to panel main MCB)
                 │
                 ├──[ Fan MCB 2A ]──[ Thermostat NC contact ]──[ Fan Motor L ]
                 │                                               └── Fan Motor N ──► N (Neutral)
                 │
                 └──[ Anti-cond heater MCB 4A ]──[ Anti-cond thermostat NO contact ]──[ Heater ]──► N

Notes:
- Fan: thermostat NC contact = fan runs when thermostat contact is CLOSED (below setpoint OFF)
  → fan ON above setpoint ON, fan OFF below setpoint OFF (hysteresis)
- Actually: thermostat NO contact: fan energises when temp EXCEEDS setpoint ON
  (Check thermostat datasheet — most panel thermostats use NO contact for cooling)
- Anti-condensation heater: NO contact closes when temp FALLS BELOW setpoint (heating mode)
- Label each MCB: "Panel Fan 1A", "Anti-Cond Heater" — required by NEC/IEC panel labelling standard</code></pre>

<h2>Frequently Asked Questions</h2>

<h3>What is the price of a panel cooling fan in Pakistan?</h3>
<p>Panel cooling fans in Pakistan range from Rs. 1,800 to Rs. 12,000 depending on size and IP rating. A standard 120mm DIN rail fan with IP42 costs Rs. 1,800–3,500. A 230mm IP54 thermostat-controlled fan unit costs Rs. 6,000–12,000. Filter mats (spare) cost Rs. 400–1,200 each.</p>

<h3>What temperature should I set my panel thermostat in Pakistan summer?</h3>
<p>Set the thermostat ON at 35°C with a 5°C OFF hysteresis (OFF at 30°C). European manuals often suggest 40°C ON, but Pakistan summer ambient reaches 45–50°C, so the panel interior reaches 60–70°C without cooling. Setting ON at 35°C provides an early-start margin that prevents thermal runaway in July–August.</p>

<h3>How often should I replace panel filter mats in Pakistan?</h3>
<p>Pakistan filter mat replacement intervals depend on the industrial environment: textile/cotton mill — every 2–4 weeks; cement/construction — every 1–2 weeks; food processing — every 2–3 weeks; light industrial/office — every 2–3 months. Blocked filter mats are the single biggest cause of panel fan failure in Pakistan.</p>

<h3>Do I need a panel air conditioner or can a fan be enough?</h3>
<p>In most Pakistan panels with VFDs, PLCs, and DIN rail PSUs, a properly sized fan + filter + thermostat system is sufficient when the ambient temperature is below 45°C and the panel can be placed away from direct sunlight. Panel AC (Rs. 45,000–120,000) is required only when: (a) the panel is in direct outdoor sunlight with no shade, (b) heat dissipation inside the panel exceeds 500W, or (c) the environment is too dusty for any open-frame fan solution.</p>

<h3>What IP rating should a panel cooling fan have in Pakistan?</h3>
<p>For indoor industrial panels (factory floor): IP54 minimum. For outdoor panels (site switchgear, pump panels): IP65 minimum. IP42 fans are fine only for panel rooms with controlled environments. Never install an IP42 fan on an outdoor panel in Pakistan — monsoon humidity and dust will destroy the motor windings within one season.</p>

<h3>What size panel fan do I need for a VFD drive panel?</h3>
<p>Calculate the required airflow: Q (m³/h) = 3.1 × P_heat (W) / ΔT (°C), where P_heat is the total heat dissipated in the panel and ΔT is the allowable temperature rise (typically 10–15°C for VFD panels). A 22kW VFD dissipates approximately 440W at 2% loss. Q = 3.1 × 440 / 10 = 136 m³/h minimum. Use a 230mm fan rated 200+ m³/h with 30% headroom for filter resistance.</p>

</div>
