<!-- DAY-52 | Motor Protection Relay Pakistan 2026 — Digital 3-Phase vs Thermal OL + Phase Failure Buyer Guide -->
<!-- Handle: motor-protection-relay-pakistan-2026-digital-3-phase-thermal-overload-phase-failure-buyer-guide -->
<!-- Word count: ~3,200 | Published: 2026-07-26 -->

<h1>3-Phase Motor Protection Relay Pakistan 2026 — Digital Full-Function vs Thermal OL + Phase Failure Combination Buyer Guide</h1>

<p><strong>A Lahore pharmaceutical plant's 75kW cooling tower motor failed in October 2025. The thermal overload relay was set at 125% FLC because the maintenance team thought the motor ran hot in summer — in reality it ran at 85% load. An asymmetric WAPDA supply (4.1% voltage unbalance) had been heating the rotor for three months. No earth fault protection was fitted. A winding-to-frame fault developed slowly over two weeks and went undetected. The result: a complete motor rewind (PKR 185,000 for a 75kW rewind) plus 19 hours of production shutdown (PKR 195,000 lost production) — total PKR 380,000. A mid-range digital motor protection relay with negative-sequence and earth-fault protection cost PKR 22,000. Pakistan's WAPDA supply quality makes the 3-device approach (thermal OL + phase failure relay + separate ELR) a false economy for any motor above 22kW.</strong></p>

<p>This guide covers every protection function you need for Pakistan motors, which relay tier to buy for which application, PKR pricing for all options, and the 7 mistakes Pakistan electrical engineers make in motor protection.</p>

<hr />

<h2>What Is a Digital Motor Protection Relay? (Pakistan Context)</h2>

<p>A digital motor protection relay replaces 3–4 separate devices with one unit that continuously monitors the motor's electrical environment and trips the contactor or MCCB the moment any parameter exceeds the programmed threshold. Where a separate thermal OL relay only responds to current magnitude, a digital relay also tracks phase balance, earth fault current, starting conditions, and in many units, direct winding temperature via thermistor (PTC) input.</p>

<p>In Pakistan, three WAPDA supply characteristics make digital motor protection more important than in most countries:</p>
<ul>
  <li><strong>Voltage asymmetry:</strong> WAPDA 11kV lines regularly show 2–5% voltage unbalance during peak summer load. IEC 60034-26 states that 2% voltage unbalance produces approximately 8% increase in rotor heating. At 4% unbalance, rotor temperature rise doubles. Negative-sequence protection catches this; a thermal OL relay does not.</li>
  <li><strong>Load-shedding thermal cycling:</strong> 8–16 hours of daily load-shedding in summer 2025 means motors in textile and food processing plants start and stop 4–6 times more per day than IEC Class F insulation is designed for. Trip-class-aware starting current supervision (locked-rotor detection) is critical. A basic thermal OL relay's thermal model does not adequately track repeated starting thermal accumulation.</li>
  <li><strong>45°C ambient in Pakistan motor rooms:</strong> IEC motor ratings assume 40°C ambient. At 45°C, the motor is already operating 5°C above nameplate. A digital relay with external PTC thermistor input directly measures winding temperature and trips before the insulation sees thermal damage — regardless of what the current is doing.</li>
</ul>

<hr />

<h2>5 Protection Functions a Digital Motor Protection Relay Combines</h2>

<h3>1. Thermal Overload with True Thermal Memory</h3>
<p>Unlike a bimetallic relay, a digital relay's microprocessor-based thermal model accumulates heat from starting currents and remembers the motor's thermal state across power cycles. When WAPDA load-shedding interrupts power for 45 minutes and the motor restarts, the relay knows the motor was already at 60% thermal capacity — a bimetallic relay reset to zero when the contactor opened. Pakistan Class selection guidance:</p>
<ul>
  <li><strong>Class 10:</strong> Centrifugal pumps, fans, belt conveyors — fast-starting loads.</li>
  <li><strong>Class 20:</strong> Compressors, reciprocating pumps, loaded conveyors — medium starting duration.</li>
  <li><strong>Class 30:</strong> Crushing mills, rubber mixers, heavy grinding — long starting time under full load.</li>
</ul>

<h3>2. Phase Failure and Voltage Asymmetry (Negative-Sequence Protection)</h3>
<p>A digital relay measures the negative-sequence component of the current, which rises disproportionately with voltage unbalance. The IEC 60255 negative-sequence threshold is typically settable from 5–40% of positive-sequence current. For Pakistan WAPDA supply, set the asymmetry threshold at 15–20% (corresponding to approximately 4–5% voltage unbalance). This trips the motor before rotor heating becomes destructive — the phase failure relay in a 3-device setup typically requires complete phase loss (100% loss), missing the partial unbalance failure mode entirely.</p>

<h3>3. Earth Fault Protection</h3>
<p>Better digital relays include a 3-core CT summation input or Rogowski coil input for earth fault detection. Pakistan-specific setting consideration: WAPDA earthing systems have significant stray earth currents in industrial areas, particularly in older textile/food processing zones. Earth fault threshold must be set high enough to avoid nuisance tripping from stray currents (typically 0.1–0.2 × FLC minimum), but the protection exists where a separate ELR or a basic thermal OL provides nothing.</p>

<h3>4. Stall and Locked Rotor Detection</h3>
<p>If a motor fails to accelerate to full speed within the programmed starting time (typically 10–30 seconds, application-dependent), the relay trips. This catches: mechanical jam (textile yarn tangle, pump impeller clog, bearing seize), single-phase start with insufficient starting torque, and incorrect star-delta transition leaving the motor in partial rotation. A thermal OL relay eventually trips a stalled motor but only after significant winding damage has occurred; the locked-rotor detection in a digital relay trips within 3–5 seconds of stall detection.</p>

<h3>5. Thermistor (PTC) Input — Pakistan High-Ambient Application</h3>
<p>For motors installed in 45–50°C enclosures (many Pakistan cotton gin and textile air-handling applications), a PTC thermistor embedded in the motor winding measures actual insulation temperature. The digital relay's thermistor input trips at the PTC's resistance threshold (typically 3.3kΩ for standard PTC elements). This catches cases where current is normal but ambient temperature is pushing winding temperature into the insulation damage zone — a condition that no current-based relay can detect.</p>

<hr />

<h2>Digital Relay vs 3-Device Combination — Pakistan Comparison Table</h2>

<table border="1" cellpadding="6" cellspacing="0">
  <thead>
    <tr>
      <th>Feature</th>
      <th>Digital Motor Protection Relay</th>
      <th>Thermal OL + Phase Failure Relay + ELR (3 devices)</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>Thermal overload protection</td>
      <td>✅ True thermal memory model, Class 10/20/30 selectable</td>
      <td>✅ Bimetallic (resets on power cycle — memory lost)</td>
    </tr>
    <tr>
      <td>Phase failure (complete loss)</td>
      <td>✅ Built-in</td>
      <td>✅ Phase failure relay detects complete loss</td>
    </tr>
    <tr>
      <td>Voltage asymmetry / partial unbalance</td>
      <td>✅ Negative-sequence current measurement</td>
      <td>⚠️ Some phase failure relays detect 20–30% asymmetry — not partial 2–5% WAPDA unbalance</td>
    </tr>
    <tr>
      <td>Earth fault protection</td>
      <td>✅ CT summation or Rogowski (mid-range and above)</td>
      <td>✅ Separate ELR with CBCT required</td>
    </tr>
    <tr>
      <td>Locked rotor / stall detection</td>
      <td>✅ Programmable starting time + current threshold</td>
      <td>❌ Not available in basic thermal OL relay</td>
    </tr>
    <tr>
      <td>Thermistor (PTC) input</td>
      <td>✅ Most mid-range relays include 1× thermistor input</td>
      <td>❌ Not available without separate thermistor relay</td>
    </tr>
    <tr>
      <td>Thermal memory across power cycles</td>
      <td>✅ Microprocessor retains thermal state (NVRAM)</td>
      <td>❌ Bimetallic resets to ambient on power loss</td>
    </tr>
    <tr>
      <td>Pakistan load-shedding thermal accumulation</td>
      <td>✅ Correctly models repeated start heating</td>
      <td>⚠️ Bimetallic resets — does not accumulate across cycles</td>
    </tr>
    <tr>
      <td>DIN rail space (units)</td>
      <td>1 device (4–6 DIN units wide)</td>
      <td>3 devices + CBCT (8–14 DIN units)</td>
    </tr>
    <tr>
      <td>Wiring complexity</td>
      <td>Low (one trip output, one common 24VDC/110VAC supply)</td>
      <td>High (3 separate trip circuits, 3 test/reset procedures)</td>
    </tr>
    <tr>
      <td>PLC interface / MODBUS</td>
      <td>✅ MODBUS RTU on most mid-range relays</td>
      <td>❌ Individual relay contact outputs only</td>
    </tr>
    <tr>
      <td>Pakistan 2026 typical cost (22kW motor)</td>
      <td>PKR 12,000–28,000 (depending on tier)</td>
      <td>PKR 8,000–16,000 (3 devices — no MODBUS)</td>
    </tr>
    <tr>
      <td>Verdict for Pakistan motors &gt;22kW</td>
      <td>✅ Recommended</td>
      <td>⚠️ Acceptable below 22kW with stable WAPDA supply</td>
    </tr>
  </tbody>
</table>

<hr />

<h2>Pakistan Motor Protection Relay Price Table — July 2026</h2>

<p>PKR prices based on Lahore/Karachi industrial electrical market survey, July 2026 (inclusive of all applicable taxes).</p>

<table border="1" cellpadding="6" cellspacing="0">
  <thead>
    <tr>
      <th>Tier</th>
      <th>Protection Functions</th>
      <th>Motor Range</th>
      <th>Typical PKR Price (July 2026)</th>
      <th>Pakistan Application</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td><strong>Entry digital (basic thermal model)</strong></td>
      <td>Thermal OL + phase failure + alarm output</td>
      <td>0.75–37kW (by CT ratio)</td>
      <td>PKR 7,000–12,000</td>
      <td>Small pumps, fans, conveyors in stable WAPDA zones</td>
    </tr>
    <tr>
      <td><strong>Mid-range digital (recommended)</strong></td>
      <td>Thermal OL + negative-sequence + earth fault (CT sum) + locked rotor + thermistor input + alarm relay</td>
      <td>0.75–630kW (via external CTs)</td>
      <td>PKR 18,000–32,000</td>
      <td>Pakistan textile, food processing, HVAC, compressors — any motor above 22kW</td>
    </tr>
    <tr>
      <td><strong>Full-featured (MODBUS / MCC interface)</strong></td>
      <td>All mid-range + MODBUS RTU + pre-trip data logging + differential protection (large motors) + 4–20mA output</td>
      <td>5.5kW–MW range</td>
      <td>PKR 42,000–110,000</td>
      <td>Pakistan pharmaceutical, cement, paper, continuous-process industries requiring SCADA integration</td>
    </tr>
    <tr>
      <td><strong>3-device combination (OL + PF relay + ELR)</strong></td>
      <td>Thermal OL (bimetallic) + voltage-based phase failure + CBCT earth fault</td>
      <td>0.75–45kW typical (OL relay range)</td>
      <td>PKR 8,000–16,000</td>
      <td>Small motors &lt;22kW in stable WAPDA supply areas (rural agricultural / residential feeder)</td>
    </tr>
  </tbody>
</table>

<h3>Comparison Reference: Motor Repair Costs Pakistan 2026 (if protection fails)</h3>
<table border="1" cellpadding="6" cellspacing="0">
  <thead>
    <tr>
      <th>Motor Size</th>
      <th>Rewind Cost (PKR)</th>
      <th>Replacement Cost (PKR)</th>
      <th>Production Loss / Hour (typical PKR)</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>5.5kW</td>
      <td>PKR 9,000–14,000</td>
      <td>PKR 22,000–35,000</td>
      <td>PKR 5,000–15,000</td>
    </tr>
    <tr>
      <td>15kW</td>
      <td>PKR 22,000–35,000</td>
      <td>PKR 55,000–85,000</td>
      <td>PKR 8,000–25,000</td>
    </tr>
    <tr>
      <td>37kW</td>
      <td>PKR 55,000–90,000</td>
      <td>PKR 130,000–200,000</td>
      <td>PKR 15,000–45,000</td>
    </tr>
    <tr>
      <td>75kW</td>
      <td>PKR 140,000–200,000</td>
      <td>PKR 290,000–450,000</td>
      <td>PKR 25,000–80,000</td>
    </tr>
    <tr>
      <td>132kW</td>
      <td>PKR 250,000–380,000</td>
      <td>PKR 550,000–850,000</td>
      <td>PKR 40,000–120,000</td>
    </tr>
  </tbody>
</table>

<hr />

<h2>Pakistan Motor Failure Modes — Which Protection Catches Them</h2>

<table border="1" cellpadding="6" cellspacing="0">
  <thead>
    <tr>
      <th>Pakistan Motor Failure Mode</th>
      <th>Cause (Pakistan-specific)</th>
      <th>Thermal OL relay</th>
      <th>Phase Failure Relay</th>
      <th>ELR (separate)</th>
      <th>Digital MPR</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>Single phasing (complete phase loss)</td>
      <td>WAPDA fuse failure, broken conductor</td>
      <td>⚠️ Eventually (slow — motor runs on 2 phases)</td>
      <td>✅ Fast (1–2 seconds)</td>
      <td>❌</td>
      <td>✅ Fast</td>
    </tr>
    <tr>
      <td>Voltage asymmetry (2–5% WAPDA unbalance)</td>
      <td>Uneven 11kV line loading in summer</td>
      <td>❌ No — current waveform appears normal</td>
      <td>⚠️ Only if asymmetry exceeds relay threshold (often 20–30%)</td>
      <td>❌</td>
      <td>✅ Negative-sequence current measurement</td>
    </tr>
    <tr>
      <td>Winding-to-frame earth fault</td>
      <td>Moisture ingress, Pakistan rainy season, old insulation</td>
      <td>❌</td>
      <td>❌</td>
      <td>✅</td>
      <td>✅</td>
    </tr>
    <tr>
      <td>Overload from mechanical jam</td>
      <td>Textile yarn tangle, pump impeller clog</td>
      <td>✅ (slow — thermal model)</td>
      <td>❌</td>
      <td>❌</td>
      <td>✅ + locked-rotor fast trip</td>
    </tr>
    <tr>
      <td>Stall at starting (failed to accelerate)</td>
      <td>Mis-coupled load, single-phase start attempt</td>
      <td>⚠️ Eventually trips on overload</td>
      <td>❌</td>
      <td>❌</td>
      <td>✅ Locked-rotor timer (fast)</td>
    </tr>
    <tr>
      <td>Thermal accumulation across load-shedding cycles</td>
      <td>WAPDA load-shedding — 4–6 starts/day</td>
      <td>❌ Bimetallic resets to zero on power loss</td>
      <td>❌</td>
      <td>❌</td>
      <td>✅ NVRAM thermal memory retained</td>
    </tr>
    <tr>
      <td>High-ambient winding overtemperature (45–50°C rooms)</td>
      <td>Unventilated Pakistan motor rooms in summer</td>
      <td>❌ Current appears normal</td>
      <td>❌</td>
      <td>❌</td>
      <td>✅ PTC thermistor input (direct winding temperature)</td>
    </tr>
  </tbody>
</table>

<hr />

<h2>Negative-Sequence Protection — Pakistan WAPDA Voltage Asymmetry Settings</h2>

<p>Voltage asymmetry is the leading silent killer of Pakistan industrial motors. The IEC formula for voltage unbalance percentage (VU%) is: VU% = (Max deviation from average) / (Average of 3 line voltages) × 100. For a typical Pakistan industrial feeder with 360V / 395V / 380V (summer peak): average = 378V, max deviation = 18V, VU% = 4.76%.</p>

<p>IEC 60034-26 Table 1 gives approximate rotor temperature rise increase:</p>
<ul>
  <li>1% VU: ~2% additional rotor heating</li>
  <li>2% VU: ~8% additional rotor heating</li>
  <li>3% VU: ~18% additional rotor heating</li>
  <li>4% VU: ~32% additional rotor heating</li>
  <li>5% VU: ~50% additional rotor heating</li>
</ul>

<p><strong>Pakistan setting recommendation:</strong> Set the negative-sequence current threshold at 20–25% for WAPDA-supplied motors (corresponding to approximately 4–5% voltage unbalance). Set the delay to 5–10 seconds to ride through momentary switching transients. This setting prevents nuisance tripping during normal feeder fluctuations while catching sustained asymmetry from a failed WAPDA distribution transformer tap or a loose 11kV termination.</p>

<hr />

<h2>Earth Fault Sensitivity — Pakistan-Specific Setting</h2>

<p>Pakistan industrial earthing systems, particularly in older textile mill and food processing zones in Faisalabad, Lahore, and Karachi, carry significant stray earth currents from poorly maintained neutral earthing systems on the WAPDA LV network. Setting earth fault threshold too sensitively causes nuisance tripping. Pakistan-specific earth fault setting guidance:</p>

<ul>
  <li><strong>Motors in well-maintained earthed premises:</strong> Set earth fault threshold at 10–15% of motor FLC. This catches genuine winding-to-frame faults without responding to stray currents.</li>
  <li><strong>Motors in older industrial zones with poor earthing infrastructure:</strong> Set threshold at 20–30% of FLC. Pair with time delay (0.5–1.0 second) to ensure trip is sustained fault, not transient.</li>
  <li><strong>Motors on WAPDA TN-C supply (combined neutral/earth):</strong> Set threshold at 30–40% of FLC with 1.0-second delay. TN-C neutrals carry load unbalance current which appears as earth current in the CT summation circuit.</li>
</ul>

<p>For correct earth fault detection, use a core-balance CT (CBCT) around all 3 phase conductors (and the neutral if present). Do NOT use 3 individual CTs in summation — Pakistan sites with harmonic loads (VFDs, UPS, switching power supplies) will produce false summation earth currents from CT manufacturing tolerances at triplen harmonic frequencies. See the <a href="/blogs/guides/earth-leakage-relay-price-pakistan-2026-earth-fault-relay-ground-fault-current-tripping-buyer-guide">ELR buyer guide</a> for CBCT sizing and installation.</p>

<hr />

<h2>Trip Class Selection for Pakistan Loads</h2>

<table border="1" cellpadding="6" cellspacing="0">
  <thead>
    <tr>
      <th>Trip Class</th>
      <th>Starting Time Allowed</th>
      <th>Pakistan Application</th>
      <th>Notes</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>Class 10A</td>
      <td>&lt;4 seconds at 7.2× FLC</td>
      <td>Small centrifugal pumps, small fans</td>
      <td>Not suitable for most Pakistan industrial applications — too fast for anything with flywheel inertia</td>
    </tr>
    <tr>
      <td>Class 10</td>
      <td>&lt;10 seconds at 7.2× FLC</td>
      <td>Centrifugal pumps, centrifugal fans, mixed-flow pumps, belt conveyors (light load)</td>
      <td>Most common Pakistan class — covers tube-well pumps, cooling tower fans, HVAC AHUs</td>
    </tr>
    <tr>
      <td>Class 20</td>
      <td>&lt;20 seconds at 7.2× FLC</td>
      <td>Compressors (loaded start), reciprocating pumps, loaded belt conveyors, chillers</td>
      <td>Use when pump/compressor cannot be unloaded at starting (no bypass valve or unloader valve fitted)</td>
    </tr>
    <tr>
      <td>Class 30</td>
      <td>&lt;30 seconds at 7.2× FLC</td>
      <td>Crushing mills, rubber mixers, heavy grinding mills, ball mills, sugar crushing rollers</td>
      <td>Pakistan sugar mill and cement applications — full-load starting under high-inertia mechanical load</td>
    </tr>
  </tbody>
</table>

<p><strong>Important Pakistan note:</strong> When using a star-delta starter with a digital protection relay, set the trip class based on the DELTA running current FLC, not the star starting current. The relay current input should be in the motor circuit, not the star-delta switch output. See the <a href="/blogs/guides/motor-control-centre-mcc-panel-wiring-pakistan-2026-dol-star-delta-vfd-feeder-buyer-guide">MCC wiring guide</a> for star-delta timer and bypass contactor requirements.</p>

<hr />

<h2>Digital Motor Protection Relay Wiring in Pakistan MCC</h2>

<p>Standard wiring for a mid-range digital motor protection relay in a Pakistan MCC feeder:</p>

<ul>
  <li><strong>Current input:</strong> 3× secondary CT outputs (5A secondary standard for large motors, 1A secondary for motors above 160kW). Wire CT secondaries in a closed loop through the relay — never open-circuit a CT secondary while the motor is running.</li>
  <li><strong>Auxiliary supply:</strong> 110VAC or 24VDC (relay model-dependent). In Pakistan MCC with 24VDC SMPS, use 24VDC auxiliary supply. In older MCCs with only 110VAC control bus, use 110VAC auxiliary supply version. Do not mix.</li>
  <li><strong>Trip output:</strong> Use relay's NC (normally closed) contact in series with the contactor coil circuit. This means protection relay failure (relay supply fails) trips the motor — fail-safe. Most Pakistan panel builders wire NO contacts — incorrect and unsafe.</li>
  <li><strong>MODBUS connection:</strong> RS485 two-wire (A+, B−) with 120Ω termination resistor at the last relay on the bus. Pakistan panels with multiple relays on one RS485 bus: max 32 devices per segment without repeater.</li>
  <li><strong>Thermistor connection:</strong> PTC thermistor connects to dedicated relay terminals (typically labelled T1, T2). The relay applies a small test current (less than 1mA) — do not use for anything else. If no thermistor is installed, connect a 100Ω resistor across T1-T2 terminals to prevent nuisance trips.</li>
</ul>

<p>For SMPS auxiliary supply sizing in the MCC, see the <a href="/blogs/guides/din-rail-power-supply-24vdc-price-pakistan-2026-smps-panel-psu-5a-10a-20a-buyer-guide">DIN rail 24VDC SMPS buyer guide</a>. For interposing relay requirements between protection relay trip output and PLC, see the <a href="/blogs/guides/interposing-relay-control-relay-price-pakistan-2026-plc-interface-signal-relay-buyer-guide">interposing relay buyer guide</a>.</p>

<hr />

<h2>7 Pakistan Mistakes in Motor Protection — PKR Repair Costs</h2>

<ol>
  <li>
    <strong>Setting thermal OL at 125% FLC "because the motor runs hot" — PKR 55,000–200,000 rewind cost.</strong>
    The correct OL setting is 100–110% of nameplate FLC. "Running hot" is a symptom to investigate (asymmetric supply, high ambient, under-voltage), not a reason to raise the trip threshold. Raising the threshold removes the protection.
  </li>
  <li>
    <strong>Using bimetallic thermal OL relay for Class 30 loads — PKR 40,000–120,000 repair.</strong>
    A bimetallic relay cannot model the sustained starting current of a heavy mechanical load. It either nuisance-trips during starting (if set too tight) or fails to catch overload (if set to avoid starting trips). Digital Class 30 setting solves this precisely.
  </li>
  <li>
    <strong>Ignoring 2–4% WAPDA voltage asymmetry — PKR 100,000–350,000 motor failure every 18–36 months.</strong>
    The failure is slow (rotor insulation degradation over months) and appears as "motor life is short in Pakistan" — the real cause is unbalanced WAPDA supply combined with no negative-sequence protection. Digital relay with asymmetry threshold set at 20% solves this permanently.
  </li>
  <li>
    <strong>Not setting a lockout (anti-restart) after phase failure trip — PKR 20,000–80,000 bearing and winding damage.</strong>
    After a phase failure trip, if WAPDA restores supply with the contactor still energised, the motor starts single-phase and draws 3× FLC until another trip. A digital relay with manual reset requirement prevents this restart. Phase failure relays with auto-reset are dangerous in Pakistan load-shedding environments.
  </li>
  <li>
    <strong>Wiring protection relay trip contact as NO instead of NC — zero protection on relay supply failure.</strong>
    If the control supply fails and the trip contact is wired normally-open, the motor runs unprotected. Pakistani MCC builders often wire NO "to save the extra wire run to close the circuit." This is the wrong choice for a protection device. Always wire the trip contact NC (fail-safe).
  </li>
  <li>
    <strong>Not installing a CBCT for earth fault — missing the most common Pakistan motor winding failure mode.</strong>
    Moisture-induced winding-to-frame faults are the most common cause of motor rewinds in Pakistan (humid monsoon season, flooded motor rooms, outdoor pump sets). A 3-device combination without a separate ELR and CBCT provides no earth fault protection. A digital relay with built-in earth fault detection via CT summation provides partial earth fault detection — a CBCT on a dedicated relay gives the most sensitive and Pakistan-appropriate protection.
  </li>
  <li>
    <strong>Using a single-phase timer to replace star-delta transition timing instead of the protection relay's starting supervision — PKR 35,000–90,000 motor damage.</strong>
    Pakistan panel builders often use a cheap single-phase timer for the star-delta transition. This timer has no knowledge of whether the motor has reached sufficient speed. A digital protection relay with motor speed estimator or current-based transition detection ensures the transition happens when the motor current drops to running level — preventing the destructive inrush from a premature transition. See the <a href="/blogs/guides/contactor-overload-relay-price-pakistan-2026-ac-contactor-motor-starter-buyer-guide">contactor buyer guide</a> for correct star-delta interlock wiring.
  </li>
</ol>

<hr />

<h2>Decision Guide — Digital Relay vs 3-Device Combination in Pakistan</h2>

<table border="1" cellpadding="6" cellspacing="0">
  <thead>
    <tr>
      <th>Pakistan Application</th>
      <th>Motor Size</th>
      <th>WAPDA Supply Quality</th>
      <th>Recommendation</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>Rural agricultural tube-well pump, single feeder</td>
      <td>&lt;15kW</td>
      <td>Rural 11kV — variable</td>
      <td>3-device combo (cost-sensitive) with robust phase failure relay</td>
    </tr>
    <tr>
      <td>Urban residential / commercial building pump</td>
      <td>&lt;22kW</td>
      <td>Urban 11kV — typically &lt;3% asymmetry</td>
      <td>3-device combo acceptable. Digital entry-level if budget allows.</td>
    </tr>
    <tr>
      <td>Pakistan textile mill air-handling unit</td>
      <td>22–75kW</td>
      <td>Industrial feeder — 2–5% asymmetry common</td>
      <td>✅ Mid-range digital relay — negative-sequence essential</td>
    </tr>
    <tr>
      <td>Food processing / pharmaceutical cooling</td>
      <td>15–110kW</td>
      <td>Shared industrial feeder — variable</td>
      <td>✅ Mid-range digital relay — earth fault + thermistor for hygienic motor rooms</td>
    </tr>
    <tr>
      <td>Pakistan compressor in unventilated room</td>
      <td>Any</td>
      <td>Any</td>
      <td>✅ Mid-range digital relay with thermistor input — 45°C+ compressor rooms common</td>
    </tr>
    <tr>
      <td>Cement / sugar mill crusher or mill</td>
      <td>75kW–1MW</td>
      <td>Captive power — may be cleaner</td>
      <td>✅ Full-featured relay with MODBUS + pre-trip logging — motor replacement cost justifies premium relay</td>
    </tr>
    <tr>
      <td>Pakistan MCC with SCADA / PLC integration</td>
      <td>Any</td>
      <td>Any</td>
      <td>✅ Full-featured with MODBUS RTU — centralised monitoring eliminates site visits</td>
    </tr>
    <tr>
      <td>VFD-driven motor</td>
      <td>Any</td>
      <td>Any</td>
      <td>⚠️ Consult VFD manufacturer — most VFDs have built-in motor protection; external relay may interfere with VFD's own current monitoring. See the <a href="/blogs/guides/vfd-variable-frequency-drive-price-pakistan-2026-3-phase-motor-speed-controller-buyer-guide">VFD buyer guide</a>.</td>
    </tr>
  </tbody>
</table>

<hr />

<h2>Internal Links — Related Pakistan Electrical Buyer Guides</h2>

<ul>
  <li><a href="/blogs/guides/thermal-overload-relay-price-pakistan-2026-bimetal-electronic-motor-protection-buyer-guide">Thermal Overload Relay Pakistan 2026 — Bimetallic vs Electronic Motor Protection</a></li>
  <li><a href="/blogs/guides/phase-failure-relay-price-pakistan-2026-voltage-monitoring-under-voltage-asymmetry-buyer-guide">Phase Failure Relay Pakistan 2026 — Voltage Monitoring, Under-Voltage & Asymmetry Protection</a></li>
  <li><a href="/blogs/guides/earth-leakage-relay-price-pakistan-2026-earth-fault-relay-ground-fault-current-tripping-buyer-guide">Earth Leakage Relay (ELR) Pakistan 2026 — Earth Fault Relay, Ground Fault Current Tripping</a></li>
  <li><a href="/blogs/guides/contactor-overload-relay-price-pakistan-2026-ac-contactor-motor-starter-buyer-guide">AC Contactor Pakistan 2026 — Motor Starter, DOL & Star-Delta Wiring</a></li>
  <li><a href="/blogs/guides/motor-control-centre-mcc-panel-wiring-pakistan-2026-dol-star-delta-vfd-feeder-buyer-guide">Motor Control Centre (MCC) Pakistan 2026 — DOL, Star-Delta, VFD & Soft Starter Feeder Types</a></li>
  <li><a href="/blogs/guides/vfd-variable-frequency-drive-price-pakistan-2026-3-phase-motor-speed-controller-buyer-guide">Variable Frequency Drive (VFD) Pakistan 2026 — 3-Phase Motor Speed Controller Buyer Guide</a></li>
  <li><a href="/blogs/guides/soft-starter-price-pakistan-2026-reduced-voltage-motor-starter-buyer-guide">Soft Starter Pakistan 2026 — Reduced Voltage Motor Starter Buyer Guide</a></li>
  <li><a href="/blogs/guides/mccb-price-pakistan-2026-moulded-case-circuit-breaker-100a-250a-400a-buyer-guide">MCCB Pakistan 2026 — Moulded Case Circuit Breaker 100A, 250A, 400A Buyer Guide</a></li>
  <li><a href="/blogs/guides/interposing-relay-control-relay-price-pakistan-2026-plc-interface-signal-relay-buyer-guide">Interposing Relay Pakistan 2026 — PLC Interface Signal Relay Buyer Guide</a></li>
</ul>

<hr />

<h2>Frequently Asked Questions — Motor Protection Relay Pakistan</h2>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What is the price of a digital motor protection relay in Pakistan in 2026?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Digital motor protection relay prices in Pakistan range from PKR 7,000–12,000 for entry-level units (thermal OL + phase failure only) to PKR 18,000–32,000 for mid-range units (thermal model + negative-sequence + earth fault + locked rotor + thermistor input) to PKR 42,000–110,000 for full-featured MODBUS-capable relays for SCADA integration. Mid-range units at PKR 18,000–32,000 are recommended for most Pakistan industrial motors above 22kW."
      }
    },
    {
      "@type": "Question",
      "name": "What is negative-sequence protection and why is it important for Pakistan motors?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Negative-sequence protection detects voltage asymmetry (unbalance) in the 3-phase supply. Pakistan WAPDA industrial feeders regularly show 2–5% voltage unbalance, which causes 8–50% additional rotor heating. A bimetallic thermal OL relay and most basic phase failure relays do not detect this level of unbalance — they require complete phase loss. A digital motor protection relay with negative-sequence current measurement trips the motor before this rotor heating becomes destructive. For Pakistan WAPDA-supplied motors above 22kW, negative-sequence protection is strongly recommended."
      }
    },
    {
      "@type": "Question",
      "name": "Should I use a digital protection relay or separate thermal OL, phase failure relay, and ELR?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "For Pakistan motors below 22kW on stable WAPDA supply, a 3-device combination (thermal OL + phase failure relay + ELR) at PKR 8,000–16,000 is acceptable. For motors above 22kW, or any motor on a feeder with known voltage asymmetry, or motors with critical continuous process duty, a mid-range digital motor protection relay at PKR 18,000–32,000 is strongly recommended. The digital relay provides negative-sequence protection (catches 2–5% WAPDA voltage unbalance), locked-rotor detection, thermal memory across power cycles, and PTC thermistor input — all of which the 3-device combination cannot provide."
      }
    },
    {
      "@type": "Question",
      "name": "What trip class should I set for a Pakistan centrifugal pump?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "For centrifugal pumps in Pakistan (including tube-well pumps, HVAC chilled water pumps, and fire pumps), set Class 10 on the digital motor protection relay. Class 10 allows up to 10 seconds at 7.2× FLC for starting and is correct for centrifugal (low-inertia) loads. For compressors with a loaded start (no unloader valve), use Class 20. For heavy grinding mills, crushers, or sugar mill rollers, use Class 30."
      }
    },
    {
      "@type": "Question",
      "name": "How do I set earth fault protection on a digital motor relay for a Pakistan WAPDA supply?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "For motors in Pakistan industrial zones with older earthing infrastructure, set the earth fault threshold at 20–30% of motor FLC with a 0.5–1.0 second time delay. This avoids nuisance tripping from WAPDA stray earth currents while still detecting genuine winding-to-frame faults. For well-maintained premises with good earthing, 10–15% FLC with 0.2 second delay is appropriate. Always use a CBCT (core-balance CT) for earth fault measurement — do not use 3 individual CTs in summation on sites with harmonic loads."
      }
    },
    {
      "@type": "Question",
      "name": "Can I use a motor protection relay with a VFD in Pakistan?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "For VFD-driven motors, most VFDs include built-in motor protection (I²t thermal model, phase loss detection, earth fault detection). Adding an external motor protection relay on the input side of the VFD protects the VFD supply cable but does not protect the motor directly — the VFD output current waveform is not sinusoidal and will confuse a current-based protection relay. An external relay on the VFD output side will false-trip on harmonic currents. The recommended approach for Pakistan VFD-motor applications: rely on the VFD's internal protection, add an MCCB on the input side, and install motor thermistor (PTC) wired to the VFD's thermistor input."
      }
    },
    {
      "@type": "Question",
      "name": "What happens to the protection relay trip if WAPDA load-shedding interrupts power?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "A bimetallic thermal overload relay resets to ambient temperature when power is interrupted — it loses its thermal memory. When WAPDA supply restores and the motor restarts, the relay starts counting from zero regardless of how hot the motor actually is. A digital motor protection relay stores its thermal model in NVRAM and retains the motor's thermal state across power interruptions. When supply restores, the relay knows the motor was at, say, 75% thermal capacity before the interruption and will trip earlier on restart overload. This is critical for Pakistan motors that start 4–6 times per day due to WAPDA load-shedding."
      }
    },
    {
      "@type": "Question",
      "name": "Why should the motor protection relay trip contact be wired normally-closed (NC) not normally-open (NO)?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "The motor protection relay trip contact must be wired NC (normally closed) in series with the contactor coil circuit. This is the fail-safe wiring: if the relay's auxiliary supply fails, the circuit de-energises and the contactor drops out, stopping the motor. If wired NO, a relay supply failure leaves the motor running with no protection — the exact opposite of what protection wiring should achieve. Many Pakistan MCC builders wire NO contacts to avoid running a wire 'through' the protection relay, but this is incorrect and dangerous. Always use NC contacts for trip circuits."
      }
    }
  ]
}
</script>

<h3>What is the price of a digital motor protection relay in Pakistan in 2026?</h3>
<p>Digital motor protection relay prices in Pakistan range from PKR 7,000–12,000 for entry-level (thermal OL + phase failure only) to PKR 18,000–32,000 for mid-range (thermal model + negative-sequence + earth fault + locked rotor + thermistor) to PKR 42,000–110,000 for full-featured MODBUS-capable relays. Mid-range at PKR 18,000–32,000 is recommended for most Pakistan industrial motors above 22kW.</p>

<h3>What is negative-sequence protection and why is it important for Pakistan motors?</h3>
<p>Negative-sequence protection detects voltage asymmetry (2–5% unbalance common on WAPDA industrial feeders) that causes 8–50% additional rotor heating. Bimetallic OL relays and most basic phase failure relays don't detect this level of unbalance. A digital relay with negative-sequence current measurement trips before the rotor heating becomes destructive — essential for Pakistan motors above 22kW.</p>

<h3>Should I use a digital protection relay or separate thermal OL + phase failure relay + ELR?</h3>
<p>For Pakistan motors below 22kW on stable WAPDA supply, a 3-device combination at PKR 8,000–16,000 is acceptable. For motors above 22kW, on feeders with voltage asymmetry, or with critical continuous duty, a mid-range digital relay at PKR 18,000–32,000 is strongly recommended. The digital relay provides negative-sequence protection, locked-rotor detection, thermal memory across power cycles, and PTC thermistor input — none of which the 3-device combination can provide.</p>

<h3>What trip class should I set for a Pakistan centrifugal pump?</h3>
<p>Set Class 10 for centrifugal pumps (tube-well pumps, HVAC chilled water, fire pumps). Class 10 allows up to 10 seconds at 7.2× FLC for starting. Use Class 20 for compressors with loaded start. Use Class 30 for heavy grinding mills, crushers, and sugar mill rollers.</p>

<h3>How do I set earth fault protection for a Pakistan WAPDA supply?</h3>
<p>For Pakistan industrial zones with older earthing, set earth fault threshold at 20–30% of motor FLC with 0.5–1.0 second delay to avoid WAPDA stray earth current nuisance trips. For well-maintained premises, 10–15% FLC with 0.2 second delay. Always use a CBCT — not 3 individual CTs in summation — on sites with harmonic loads (VFDs, UPS).</p>

<h3>Can I use a motor protection relay with a VFD in Pakistan?</h3>
<p>Most VFDs have built-in motor protection. An external relay on the VFD output will false-trip on harmonic currents. For VFD-motor Pakistan applications: rely on VFD's internal protection + MCCB on input side + motor PTC wired to VFD's thermistor input. See the VFD buyer guide for details.</p>

<h3>What happens to the trip relay if WAPDA load-shedding interrupts power?</h3>
<p>A bimetallic OL relay resets to zero when power is interrupted — thermal memory is lost. A digital relay stores its thermal model in NVRAM and retains the motor's thermal state across power interruptions. When supply restores, the relay knows the actual thermal capacity remaining — critical for Pakistan motors that start 4–6 times per day due to WAPDA load-shedding.</p>

<h3>Why should the motor protection relay trip contact be wired NC (not NO)?</h3>
<p>NC wiring is fail-safe: if the relay's auxiliary supply fails, the circuit de-energises and the contactor drops out, stopping the motor. NO wiring leaves the motor running unprotected if the relay supply fails. Always wire protection relay trip contacts NC in series with the contactor coil circuit.</p>
