<!-- DAY-53 | Power Quality Analyser Pakistan 2026 | 2026-07-27 -->
<!-- Handle: power-quality-analyser-pakistan-2026-wapda-voltage-unbalance-harmonics-power-factor-buyer-guide -->
<!-- Blog: 89971589186 (GUIDES) -->

<h1>Power Quality Analyser Price in Pakistan 2026 — Measuring WAPDA Voltage Unbalance, Harmonics &amp; Power Factor | Buyer Guide</h1>

<p>Pakistan's industrial buyers increasingly discover a hard truth: the WAPDA supply reaching their factory gate is not the clean 400 V / 50 Hz sinusoid that nameplate ratings assume. Voltage unbalance routinely exceeds 3–5% on industrial feeders in Punjab and KP. Total harmonic distortion (THD) from VFD-heavy factories can push 15–25% on shared LT busbars. Power factor under 0.85 triggers automatic WAPDA surcharges on industrial tariffs. None of these conditions are visible on an ordinary voltmeter. A <strong>power quality analyser</strong> — also called a network analyser or PQ meter — is the instrument that makes these invisible problems quantifiable.</p>

<p>This guide covers PKR pricing across four instrument tiers (entry clamp-on to Class A professional), IEC 61000-4-30 accuracy classes, WAPDA-specific measurement priorities, and the five most expensive Pakistani industrial mistakes made when buying or using a PQ analyser. Generic descriptors only — no competitor brand recommendations.</p>

<hr>

<h2>Quick-Reference: Power Quality Analyser Price in Pakistan 2026</h2>

<table>
<thead>
<tr>
<th>Tier</th>
<th>Type</th>
<th>Key Parameters</th>
<th>IEC Class</th>
<th>PKR Price Range</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Entry</strong></td>
<td>Clamp meter with PQ</td>
<td>V, A, PF, THD%, freq</td>
<td>Unclassified</td>
<td><strong>PKR 8,000 – 25,000</strong></td>
</tr>
<tr>
<td><strong>Mid-range</strong></td>
<td>Portable PQ analyser</td>
<td>Harmonics to 50th, unbalance, flicker</td>
<td>Class S (IEC 61000-4-30)</td>
<td><strong>PKR 45,000 – 120,000</strong></td>
</tr>
<tr>
<td><strong>Professional</strong></td>
<td>Class A PQ analyser</td>
<td>Full IEC 61000-4-30 Class A</td>
<td>Class A (IEC 61000-4-30)</td>
<td><strong>PKR 250,000 – 600,000</strong></td>
</tr>
<tr>
<td><strong>Panel-Mounted</strong></td>
<td>DIN rail PQ meter</td>
<td>V, A, PF, kWh, THD, unbalance</td>
<td>Unclassified – Class S</td>
<td><strong>PKR 15,000 – 80,000</strong></td>
</tr>
</tbody>
</table>

<p><strong>Import note:</strong> All price ranges are CIF Karachi / Lahore distributor list prices in PKR as of mid-2026. Prices fluctuate ±10–15% with USD/PKR rate. Professional Class A instruments carry 12–35% import duty under PCT heading 9030.8990.</p>

<hr>

<h2>Why WAPDA Supply Quality Demands a Dedicated Instrument</h2>

<p>Three WAPDA-specific conditions make a dedicated power quality analyser essential for Pakistani industry:</p>

<h3>1. Voltage Unbalance — The Silent Motor Killer</h3>

<p>IEC 60034-26 quantifies the relationship between voltage unbalance and rotor heating: a 4% negative-sequence voltage unbalance causes approximately 32% additional rotor heating. On many WAPDA industrial feeders in Faisalabad, Multan, and Peshawar, 3–5% unbalance is routine during peak load-shedding bypass periods when single-phase loads predominate on shared LT networks.</p>

<p>An ordinary voltmeter gives you three line voltages: 398 V, 401 V, 404 V. A power quality analyser computes the <em>negative-sequence voltage unbalance factor</em> per IEC 61000-4-30: in this example, 0.76% — acceptable. But at 3% unbalance — which a 3-voltage reading might show as 388 V / 402 V / 410 V — the motor runs at 130% of its rated rotor temperature. You need the calculated unbalance percentage, not raw voltage readings, to act on this.</p>

<p>The <a href="/blogs/guides/phase-failure-relay-price-pakistan-2026-voltage-monitoring-under-voltage-asymmetry-buyer-guide">phase failure and voltage monitoring relay</a> protects against extreme events; a power quality analyser <em>measures</em> the chronic condition before it becomes extreme.</p>

<h3>2. Harmonic Distortion from VFD Loads</h3>

<p>Pakistan's industrial sector deploys large numbers of variable frequency drives (VFDs) for pump and compressor control. Each VFD draws current in pulses (6-pulse rectifier front-end is standard) that inject 5th, 7th, 11th and 13th harmonic currents into the LT network. On a busbar shared by multiple VFDs, current THD of 25–40% is possible. Effects: overheating of neutral conductors (carrying triple-N harmonics), nuisance tripping of MCBs at rated current (RMS current higher than fundamental-only reading), and capacitor bank failure (harmonics cause resonance).</p>

<p>A clamp meter reads RMS current correctly. It does not tell you <em>which</em> harmonic is dominant or whether your capacitor bank is at resonance risk. A mid-range PQ analyser with harmonic analysis to the 50th order identifies the specific harmonic that needs filtering. See also: <a href="/blogs/guides/vfd-variable-frequency-drive-price-pakistan-2026-3-phase-motor-speed-controller-buyer-guide">VFD selection and installation Pakistan 2026</a> and <a href="/blogs/guides/power-factor-capacitor-bank-price-in-pakistan-2026-kvar-sizing-buyer-guide">power factor capacitor bank sizing</a> — the capacitor bank guide explains why unfiltered harmonics destroy capacitors.</p>

<h3>3. Power Factor — WAPDA Surcharge Threshold is 0.85</h3>

<p>WAPDA's industrial tariff (B-2, B-3, B-4) applies a power factor penalty when average monthly PF falls below 0.85. The surcharge is applied to the entire monthly demand charge, not just the low-PF portion. A 10% surcharge on a PKR 800,000/month demand charge is PKR 80,000 per month — PKR 960,000 per year. A PKR 45,000 PQ analyser that diagnoses poor PF (and identifies whether it is displacement PF from inductive loads or distortion PF from harmonics) pays for itself in one month.</p>

<p>Displacement power factor (DPF) and true power factor (TPF) must be measured separately when harmonics are present. Only a proper PQ analyser separates these. Read about <a href="/blogs/guides/power-factor-capacitor-bank-price-in-pakistan-2026-kvar-sizing-buyer-guide">capacitor bank sizing for WAPDA PF improvement</a> — correction is only effective when you first measure the correct component of low PF.</p>

<hr>

<h2>IEC 61000-4-30 Accuracy Classes — What They Mean for Pakistan Buyers</h2>

<p>IEC 61000-4-30 is the international standard for power quality measurement methods. It defines two accuracy classes:</p>

<h3>Class A — Contractual &amp; Compliance Measurements</h3>
<ul>
<li>Voltage measurement uncertainty: ±0.1% of nominal</li>
<li>Frequency: ±10 mHz</li>
<li>Harmonics: ±0.1% of nominal voltage (absolute) or ±5% of harmonic value (relative)</li>
<li>10-minute aggregation intervals mandatory</li>
<li>Suitable for: WAPDA grid connection disputes, motor insurance claims, NEPRA compliance, energy audits submitted to regulators</li>
<li>PKR price: 250,000 – 600,000</li>
</ul>

<h3>Class S — Industrial Surveys &amp; Diagnostics</h3>
<ul>
<li>Voltage measurement uncertainty: ±0.5% of nominal</li>
<li>Harmonics: ±0.5% of nominal or ±5% of harmonic value</li>
<li>Suitable for: factory diagnostics, motor protection settings, capacitor bank sizing, energy management</li>
<li>PKR price: 45,000 – 120,000</li>
<li><strong>This is the correct tier for 90% of Pakistani industrial buyers</strong></li>
</ul>

<p>Unclassified clamp meters and panel-mounted meters do not meet IEC 61000-4-30. They are adequate for trending and continuous monitoring but cannot be used for contractual measurements with WAPDA or insurance claims.</p>

<hr>

<h2>Tier-by-Tier Breakdown — Pakistan 2026</h2>

<h3>Tier 1 — Entry Clamp-On with PQ Functions (PKR 8,000 – 25,000)</h3>

<p><strong>Who it is for:</strong> Electricians, maintenance technicians, small workshops needing spot-checks of voltage, current, power factor, and a basic THD% reading.</p>

<p><strong>What it measures:</strong></p>
<ul>
<li>True RMS voltage and current (3-phase or 1-phase)</li>
<li>Power factor (PF) — typically displacement PF only</li>
<li>Frequency</li>
<li>Total Harmonic Distortion % (THD-V and THD-I) — single number, no harmonic spectrum</li>
<li>Some models: active, reactive, apparent power (W, VAR, VA)</li>
</ul>

<p><strong>Pakistan limitations:</strong> Cannot compute negative-sequence voltage unbalance per IEC definition. Cannot identify individual harmonic orders. No data logging. No compliance with IEC 61000-4-30. Adequate for quick field checks — not for motor protection relay settings, capacitor bank design, or energy audit documentation.</p>

<p><strong>Typical Pakistan use case:</strong> WAPDA incoming inspection at MCC incomer, routine maintenance current checks, confirming PF above 0.85 before WAPDA monthly reading.</p>

<h3>Tier 2 — Mid-Range Portable PQ Analyser (PKR 45,000 – 120,000)</h3>

<p><strong>Who it is for:</strong> Energy managers, electrical engineers, industrial maintenance departments in medium and large factories (textile, pharmaceutical, food processing, cement, steel).</p>

<p><strong>What it measures:</strong></p>
<ul>
<li>Voltage unbalance (negative-sequence %, per IEC 61000-4-30 or NEMA MG1)</li>
<li>Harmonic spectrum: individual harmonic magnitudes and phase angles to the 50th order</li>
<li>Displacement PF, distortion PF (DPF and TPF separately)</li>
<li>Voltage flicker (Pst and Plt per IEC 61000-4-15)</li>
<li>Dips and swells (voltage event recording)</li>
<li>Data logging to SD card / USB (10-minute, 1-minute, 200 ms intervals)</li>
<li>Transient capture on some models</li>
</ul>

<p><strong>WAPDA-specific value:</strong></p>
<ul>
<li>Measure and log voltage unbalance on WAPDA supply over 24–48 hours to identify worst-case periods — set motor protection relay negative-sequence threshold based on measured worst-case rather than a guess</li>
<li>Identify 5th harmonic (typical VFD signature) to size detuned capacitor banks correctly</li>
<li>Separate displacement PF and distortion PF — capacitor banks correct displacement PF; harmonic filtering corrects distortion PF. Buying capacitors alone when distortion PF is the problem wastes money and risks resonance</li>
<li>Document voltage dips from WAPDA switching events — correlate with motor nuisance trips or soft-starter faults</li>
</ul>

<p><strong>Pakistan connection to companion guides:</strong> Once harmonic spectrum is measured, use the <a href="/blogs/guides/3-phase-energy-meter-price-in-pakistan-2026-digital-smart-din-rail-buyer-guide">3-phase energy meter guide</a> to select a panel-mounted meter with matching CT ratio, and the <a href="/blogs/guides/current-transformer-ct-price-pakistan-2026-metering-protection-bar-type-buyer-guide">current transformer guide</a> to size the CTs for permanent monitoring after the PQ analyser survey is complete.</p>

<h3>Tier 3 — Professional Class A PQ Analyser (PKR 250,000 – 600,000)</h3>

<p><strong>Who it is for:</strong> Energy audit firms, NEPRA-registered consultants, large industrial groups with in-house electrical engineering departments, organisations filing grid code compliance documentation.</p>

<p><strong>What it measures:</strong> Full IEC 61000-4-30 Class A compliance including 10/12-cycle aggregation, P-class and M-class parameters, inrush current, transient overvoltages, rapid voltage changes (RVC), and supply voltage interruptions.</p>

<p><strong>Pakistan use cases:</strong></p>
<ul>
<li>NEPRA supply quality dispute with WAPDA — Class A measurement is the only measurement admissible as evidence</li>
<li>Motor insurance claim: document that supply unbalance exceeded IEC 60034-26 limits — insurance requires traceable, timestamped Class A data</li>
<li>Large industrial complex energy audit submitted to a development finance institution (DFI) — DFIs (IFC, ADB) specify IEC 61000-4-30 Class A</li>
<li>Captive power plant grid synchronisation compliance under Pakistan Grid Code 2023</li>
</ul>

<p><strong>Pakistan buyer note:</strong> Class A instruments are imported — typically require 6–12 weeks lead time from European or Japanese OEMs. Import duty 12–35% applies. Some Pakistan distributors offer calibration and service contracts. Verify calibration certificate (PNAC-accredited lab or OEM factory cert) before accepting any instrument for compliance measurements.</p>

<h3>Tier 4 — Panel-Mounted DIN Rail PQ Meter (PKR 15,000 – 80,000)</h3>

<p><strong>Who it is for:</strong> Permanent monitoring at MCC incomers, generator paralleling panels, main distribution boards, large motor feeder breakers.</p>

<p><strong>What it measures (typical):</strong></p>
<ul>
<li>Three-phase voltage (L-N and L-L), current, frequency</li>
<li>Active (kW), reactive (kVAR), apparent (kVA) power, power factor</li>
<li>Energy (kWh, kVARh) for sub-metering — billing between departments or buildings</li>
<li>Higher-end models: THD%, harmonic spectrum to 31st or 50th, voltage unbalance, modbus RTU/TCP for SCADA integration</li>
</ul>

<p><strong>Pakistan connection:</strong> These meters are a natural companion to CTs — see the <a href="/blogs/guides/current-transformer-ct-price-pakistan-2026-metering-protection-bar-type-buyer-guide">current transformer price Pakistan guide</a> — and to the motor protection relay. A PQ meter on the MCC incomer gives a continuous trend; a portable PQ analyser is used for the deep-dive harmonic survey. Both are needed in a complete power quality management programme. For DIN rail mounting accessories and wiring duct, see the <a href="/blogs/guides/busbar-price-pakistan-2026-copper-aluminium-busbar-trunking-system-buyer-guide">busbar and panel busbar guide</a>.</p>

<hr>

<h2>Key Parameters Measured — Technical Reference for Pakistan Buyers</h2>

<h3>Voltage Unbalance (IEC 61000-4-30 definition)</h3>
<p>Negative-sequence voltage unbalance factor = (negative-sequence component / positive-sequence component) × 100%.</p>
<p>WAPDA guideline: &lt;2% at point of supply (PCC). NEMA MG1: motor derating required above 1%. IEC 60034-26: 4% → 32% additional rotor heating. Pakistan motor protection relay negative-sequence setting guidance: 20–25% of rated current for 4–5% voltage unbalance (see the <a href="/blogs/guides/motor-protection-relay-pakistan-2026-digital-3-phase-thermal-overload-phase-failure-buyer-guide">motor protection relay buyer guide</a>).</p>

<h3>Total Harmonic Distortion (THD)</h3>
<p>THD-V (voltage) and THD-I (current) measured separately. IEC 61000-2-4 compatibility level for LV networks: THD-V &lt;8% (Class 1 environment) or &lt;10% (Class 2). THD-I is not limited by a compatibility level but indicates harmonic source strength. Pakistan factories with multiple VFDs should target THD-I &lt;20% at the PCC to protect upstream equipment and capacitor banks.</p>

<h3>Power Factor Components</h3>
<ul>
<li><strong>Displacement PF (DPF / cos φ):</strong> Phase angle between fundamental voltage and fundamental current. Corrected by capacitor banks.</li>
<li><strong>Distortion PF:</strong> Due to harmonic content. Capacitor banks do not correct this — and may worsen it (resonance). Active harmonic filters correct distortion PF.</li>
<li><strong>True PF (TPF):</strong> = DPF × distortion factor. This is what WAPDA's electronic energy meter measures for surcharge assessment.</li>
</ul>

<h3>Voltage Flicker (IEC 61000-4-15)</h3>
<p>Flicker (Pst and Plt) measures voltage fluctuation that causes visible light flicker. Sources in Pakistan: arc furnaces, resistance welders, large motor starts. Limits: Pst &lt;1.0 (10-minute short-term), Plt &lt;0.8 (2-hour long-term) at PCC. Frequently causes complaints from neighbouring industrial consumers sharing the WAPDA LT feeder.</p>

<h3>Voltage Dips, Swells and Interruptions</h3>
<p>IEC 61000-4-30 defines: dip (voltage drops below 90% of nominal for 10 ms to 60 s), swell (rises above 110%), interruption (&lt;1% of nominal for &gt;10 ms). Pakistani industry experiences frequent dips from WAPDA feeder switching, motor starts on shared LT networks, and load-shedding-related switching. A mid-range PQ analyser logging dip events correlates inverter faults, soft-starter trips, and relay operations with supply events — separating WAPDA-caused trips from equipment faults.</p>

<hr>

<h2>WAPDA-Specific Measurement Protocol — Step-by-Step</h2>

<p>For a Pakistani industrial buyer deploying a portable PQ analyser for the first time:</p>

<ol>
<li><strong>Install at MCC incomer (WAPDA incoming feeder).</strong> Connect to 3-phase 4-wire (L1, L2, L3, N). Use appropriate CTs if current &gt;600 A. Log for minimum 7 days — WAPDA supply quality varies significantly by day of week (peak load days: Mon–Thu in Punjab) and time of day (evening peak 18:00–22:00 PKT).</li>
<li><strong>First review: voltage unbalance trending.</strong> Export 10-minute data. Identify daily peak unbalance. If worst-case &gt;3%, set motor protection relay negative-sequence threshold to 20% (conservative for 4–5% unbalance).</li>
<li><strong>Second review: harmonic spectrum.</strong> Review dominant harmonics. 5th and 7th harmonics from VFDs are expected. If 3rd harmonic (zero-sequence) is significant, investigate single-phase loads (computers, lighting) creating neutral overload.</li>
<li><strong>Third review: power factor trend.</strong> Calculate average TPF over the billing period. If &lt;0.85, quantify DPF vs distortion PF separately to determine whether capacitors or active harmonic filters are the correct intervention. See <a href="/blogs/guides/power-factor-capacitor-bank-price-in-pakistan-2026-kvar-sizing-buyer-guide">capacitor bank sizing guide</a>.</li>
<li><strong>Fourth review: dip/swell log.</strong> Export all voltage events. Correlate with maintenance log of nuisance trips. Events within 10 ms of a recorded dip are WAPDA-caused — document for insurance or WAPDA complaint. Events with no corresponding supply event are equipment-caused.</li>
<li><strong>Install permanent DIN rail PQ meter</strong> at the incomer for ongoing monitoring after the survey phase. Use Modbus RTU to log to SCADA or a simple data logger. See <a href="/blogs/guides/3-phase-energy-meter-price-in-pakistan-2026-digital-smart-din-rail-buyer-guide">3-phase smart energy meter Pakistan guide</a> for panel-mounted options.</li>
</ol>

<hr>

<h2>CT Selection for Power Quality Measurement in Pakistan</h2>

<p>Accurate PQ measurement requires accurate CT input. Key CT specifications for PQ measurement:</p>
<ul>
<li><strong>Accuracy class:</strong> Class 0.5S or 0.2S (metering class) — <em>not</em> class 5P or 10P (protection class). Protection CTs saturate at low overcurrents — harmonics above the 10th order may not be accurately reproduced. For harmonic measurement above the 25th order, Class 0.2S or better is required.</li>
<li><strong>Bandwidth:</strong> Standard IEC metering CTs are designed for 50 Hz. Wideband CTs (rated to 2.5 kHz or higher) are required for accurate harmonic measurement to the 50th order. Class A PQ instruments require wideband CTs. Mid-range instruments typically specify the required CT bandwidth — verify before purchasing CTs.</li>
<li><strong>Secondary:</strong> 5 A standard in Pakistan. 1 A secondary available for longer cable runs to panel PQ meter.</li>
</ul>
<p>For CT sizing, ratios, and Pakistan pricing, see the <a href="/blogs/guides/current-transformer-ct-price-pakistan-2026-metering-protection-bar-type-buyer-guide">current transformer Pakistan buyer guide</a>.</p>

<hr>

<h2>Protection &amp; Earthing — Power Quality Measurement Safety in Pakistan</h2>

<p>Working on live WAPDA supplies with portable PQ analysers carries specific risks:</p>
<ul>
<li><strong>CAT rating:</strong> For MCC incomer measurement at 400 V LT — minimum CAT III 600 V rated instrument and leads. For outdoor WAPDA cable termination measurement — CAT IV 600 V minimum. Do not use a CAT II instrument (designed for household outlets) on an industrial MCC incomer.</li>
<li><strong>Earth connection:</strong> Clip earth lead to verified earth terminal first — before connecting voltage leads. A disconnected earth on a PQ analyser in a high-harmonic environment creates measurement errors. See the <a href="/blogs/guides/earthing-electrode-installation-price-pakistan-2026-earth-rod-building-earthing-design-buyer-guide">earthing electrode installation guide</a> for Pakistan earthing system verification.</li>
<li><strong>SPD (surge protection):</strong> WAPDA feeders in Pakistan experience regular switching transients — voltage spikes can exceed 2–4 kV on LT networks. A high-quality SPD at the incomer protects permanently installed PQ meters. See <a href="/blogs/guides/surge-protection-type-1-type-2-coordination-pakistan-2026-spd-lightning-arrester-mains-panel-buyer-guide">surge protection device coordination Pakistan 2026</a>.</li>
</ul>

<hr>

<h2>5 Most Expensive Pakistani Mistakes When Buying or Using a PQ Analyser</h2>

<h3>Mistake 1 — Buying a Clamp Meter Instead of a PQ Analyser for Capacitor Bank Design</h3>
<p><strong>Cost:</strong> PKR 150,000 – 600,000 in capacitor bank failures or resonance damage.</p>
<p>A clamp meter reading "PF 0.76" tells you PF is low. It does not tell you whether the low PF is displacement-dominant (fixable by capacitors) or distortion-dominant (not fixable by capacitors, and capacitor addition risks resonance with 5th harmonic). Buying a PKR 8,000 clamp meter and then installing a PKR 200,000 capacitor bank without harmonic analysis is the most common Pakistani power quality spending error.</p>

<h3>Mistake 2 — Single-Point Measurement at One Time of Day</h3>
<p><strong>Cost:</strong> Motor burnout from under-specified protection relay settings.</p>
<p>WAPDA voltage unbalance in Pakistan is strongly time-of-day and season dependent. A 10-minute measurement at 10:00 AM may show 1.5% unbalance (acceptable). The same feeder at 19:30 PM peak — when residential air conditioning and industrial overtime loads coincide — may show 4.5% unbalance. Logging for 7 days finds the worst case. Setting motor protection relay negative-sequence trip based on a single 10:00 AM reading means the relay is under-configured for 60% of operating hours.</p>

<h3>Mistake 3 — Using a Protection-Class CT for Harmonic Measurement</h3>
<p><strong>Cost:</strong> Harmonic analysis data is wrong — engineering decisions based on false harmonic spectrum.</p>
<p>5P or 10P protection CTs are designed for accurate measurement at high fault currents, not for accurate measurement of small harmonic currents at low overcurrent ratios. A 3-phase harmonic survey conducted with protection CTs will under-read 5th and 7th harmonic magnitudes — the capacitor bank designed from this data will be incorrectly sized and may still cause resonance. Use Class 0.5S or 0.2S metering CTs for PQ measurement.</p>

<h3>Mistake 4 — Installing a Panel PQ Meter Without SPD Protection</h3>
<p><strong>Cost:</strong> PKR 25,000 – 80,000 panel meter destroyed by WAPDA switching transient.</p>
<p>A panel-mounted PQ meter at the MCC incomer is directly exposed to WAPDA feeder switching transients. Without Type 2 SPD coordination at the panel incomer, a switching transient that exceeds the meter's overvoltage withstand (typically 2 kV for a panel meter, while WAPDA transients can reach 4 kV) destroys the meter's measurement input circuitry. SPD at the incomer ahead of the PQ meter is not optional — it is insurance for the measurement instrument itself.</p>

<h3>Mistake 5 — Treating a 3-Phase THD% Number as Sufficient for Capacitor Bank Safety</h3>
<p><strong>Cost:</strong> Capacitor bank resonance — capacitor fuses blown, capacitor bank destruction (PKR 100,000 – 250,000 replacement).</p>
<p>A PQ meter reporting "THD-I = 28%" does not tell you whether a parallel resonance exists between your capacitor bank and the supply inductance at the 5th harmonic (250 Hz). Resonance assessment requires knowing individual harmonic magnitudes AND the supply short-circuit impedance at the PCC. The correct tool is a PQ analyser with harmonic spectrum export plus a detuning reactor calculation. Reactive power engineers in Pakistan who calculate detuning reactor ratings (typically 5.67% detuning for 5th harmonic avoidance) need the individual harmonic data, not just THD%. Read the <a href="/blogs/guides/power-factor-capacitor-bank-price-in-pakistan-2026-kvar-sizing-buyer-guide">capacitor bank sizing guide</a> for detuned capacitor bank design guidance.</p>

<hr>

<h2>Power Quality Measurement Cluster — Related Pakistan Guides</h2>

<p>Power quality measurement does not stand alone — it is the diagnostic layer that informs the selection, sizing, and setting of every protection and correction device in the MCC:</p>

<ul>
<li><strong>Voltage unbalance protection after measurement:</strong> <a href="/blogs/guides/phase-failure-relay-price-pakistan-2026-voltage-monitoring-under-voltage-asymmetry-buyer-guide">Phase failure and voltage monitoring relay Pakistan 2026</a> — set the asymmetry threshold based on PQ analyser unbalance data</li>
<li><strong>Motor protection after unbalance quantification:</strong> <a href="/blogs/guides/motor-protection-relay-pakistan-2026-digital-3-phase-thermal-overload-phase-failure-buyer-guide">Motor protection relay Pakistan 2026</a> — negative-sequence current threshold and trip class settings informed by PQ measurement data</li>
<li><strong>Capacitor bank sizing after PF and harmonic measurement:</strong> <a href="/blogs/guides/power-factor-capacitor-bank-price-in-pakistan-2026-kvar-sizing-buyer-guide">Power factor capacitor bank Pakistan 2026</a> — detuned bank selection requires harmonic spectrum from PQ analyser</li>
<li><strong>VFD harmonic source identification:</strong> <a href="/blogs/guides/vfd-variable-frequency-drive-price-pakistan-2026-3-phase-motor-speed-controller-buyer-guide">VFD buyer guide Pakistan 2026</a> — 6-pulse vs 12-pulse front-end harmonic comparison for Pakistan factory design</li>
<li><strong>CT selection for permanent monitoring:</strong> <a href="/blogs/guides/current-transformer-ct-price-pakistan-2026-metering-protection-bar-type-buyer-guide">Current transformer Pakistan 2026</a> — Class 0.5S vs 0.2S for harmonic measurement</li>
<li><strong>Panel-mounted energy meter for continuous PQ monitoring:</strong> <a href="/blogs/guides/3-phase-energy-meter-price-in-pakistan-2026-digital-smart-din-rail-buyer-guide">3-phase smart energy meter Pakistan 2026</a> — Modbus integration for SCADA PQ logging</li>
<li><strong>SPD protection for measurement instruments:</strong> <a href="/blogs/guides/surge-protection-type-1-type-2-coordination-pakistan-2026-spd-lightning-arrester-mains-panel-buyer-guide">Surge protection device coordination Pakistan 2026</a> — Type 2 SPD at incomer protects panel PQ meters</li>
<li><strong>Earthing quality verification:</strong> <a href="/blogs/guides/earthing-electrode-installation-price-pakistan-2026-earth-rod-building-earthing-design-buyer-guide">Earthing electrode installation Pakistan 2026</a> — earth impedance affects PQ measurement accuracy and safety</li>
<li><strong>Isolation transformer for common-mode noise elimination after PQ measurement:</strong> <a href="/blogs/guides/isolation-transformer-price-pakistan-2026-1kva-100kva-medical-k-factor-wapda-buyer-guide">Isolation transformer Pakistan 2026</a> — once PQ analyser confirms 15–40 V common-mode noise on feeder, install a Faraday-shielded isolation transformer to reduce it below 1 V</li>
</ul>

<hr>

<h2>FAQ — Power Quality Analyser Pakistan 2026</h2>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What is the price of a power quality analyser in Pakistan 2026?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Power quality analyser prices in Pakistan 2026: entry clamp-on PQ meter PKR 8,000–25,000; mid-range portable Class S analyser PKR 45,000–120,000; professional Class A analyser PKR 250,000–600,000; panel-mounted DIN rail PQ meter PKR 15,000–80,000. All prices are CIF distributor list price, excluding installation."
      }
    },
    {
      "@type": "Question",
      "name": "What is voltage unbalance and how does it affect motors in Pakistan?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Voltage unbalance is the negative-sequence voltage component expressed as a percentage of the positive-sequence component (IEC 61000-4-30). On WAPDA industrial feeders in Pakistan, 3–5% unbalance is common during peak load periods. Per IEC 60034-26, 4% voltage unbalance causes approximately 32% additional rotor heating, which shortens motor insulation life by 50–70% under continuous exposure. A power quality analyser measures the calculated unbalance percentage — a voltmeter alone cannot provide this calculation."
      }
    },
    {
      "@type": "Question",
      "name": "Do I need a Class A or Class S power quality analyser for Pakistan industrial use?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Class S (PKR 45,000–120,000) is correct for 90% of Pakistan industrial buyers — motor protection relay setting, capacitor bank sizing, energy audit, factory diagnostics. Class A (PKR 250,000–600,000) is required for NEPRA compliance measurements, WAPDA dispute documentation, insurance claims, or energy audits submitted to development finance institutions (IFC, ADB) that specify IEC 61000-4-30 Class A data."
      }
    },
    {
      "@type": "Question",
      "name": "Can a clamp meter measure power quality in Pakistan factories?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "A clamp meter can measure RMS current, basic PF, and total THD% as a single number. It cannot measure voltage unbalance per IEC 61000-4-30, individual harmonic magnitudes, voltage flicker (Pst/Plt), voltage dips and swells, or distinguish displacement PF from distortion PF. For capacitor bank sizing, motor protection relay settings, or any harmonic analysis, a proper mid-range PQ analyser (Class S) is required."
      }
    },
    {
      "@type": "Question",
      "name": "What is the WAPDA power factor penalty threshold in Pakistan?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "WAPDA industrial tariffs (B-2, B-3, B-4) apply a power factor surcharge when average monthly power factor falls below 0.85. The surcharge applies to the full monthly demand charge. A 10% surcharge on a PKR 800,000 monthly demand charge is PKR 80,000/month or PKR 960,000/year. A PKR 45,000 PQ analyser that quantifies low PF and identifies whether correction requires capacitors (displacement PF) or active harmonic filters (distortion PF) pays for itself in one month."
      }
    },
    {
      "@type": "Question",
      "name": "How long should I monitor WAPDA supply quality with a PQ analyser?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Minimum 7 days continuous logging to capture the full WAPDA supply quality variation cycle. WAPDA supply quality in Pakistan varies significantly by time of day (evening peak 18:00–22:00 PKT is worst for voltage unbalance and dips), day of week (Monday–Thursday peak loading in Punjab industrial areas), and season (summer peak for air conditioning in Lahore, Faisalabad, Multan). A single-point 10-minute measurement may show acceptable conditions that are actually worst-case during peak periods."
      }
    },
    {
      "@type": "Question",
      "name": "What CT accuracy class is required for harmonic measurement with a PQ analyser?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Class 0.5S or 0.2S metering CTs are required for accurate harmonic measurement. Protection-class CTs (5P, 10P) are designed for accurate measurement at high fault currents and saturate at low currents — harmonic currents at the 5th, 7th, and higher orders are under-read by protection CTs. For accurate harmonic measurement above the 25th order (1250 Hz), wideband CTs rated to at least 2.5 kHz are required. Using the wrong CT class produces a harmonic spectrum that is both inaccurate in magnitude and potentially missing the dominant harmonic — leading to wrong capacitor bank or filter sizing."
      }
    },
    {
      "@type": "Question",
      "name": "Is a panel-mounted PQ meter sufficient or do I also need a portable PQ analyser?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Both serve different functions and complement each other. A panel-mounted DIN rail PQ meter (PKR 15,000–80,000) provides continuous 24/7 monitoring of key parameters at the MCC incomer — trending, alarm thresholds, SCADA integration. A portable PQ analyser (PKR 45,000–120,000) is used for survey measurements at multiple points (different feeders, individual machine supplies, capacitor bank terminals) and for detailed harmonic spectrum analysis. The correct workflow: portable analyser survey first (7 days at incomer) → design correction measures → install permanent panel meter for ongoing monitoring."
      }
    }
  ]
}
</script>

<h3>What is the price of a power quality analyser in Pakistan 2026?</h3>
<p>Entry clamp-on PQ meter PKR 8,000–25,000; mid-range Class S portable PKR 45,000–120,000; professional Class A PKR 250,000–600,000; panel-mounted DIN rail PQ meter PKR 15,000–80,000.</p>

<h3>What is voltage unbalance and why does it matter for Pakistani motors?</h3>
<p>Voltage unbalance (negative-sequence component %) is the parameter a voltmeter cannot compute. Per IEC 60034-26, 4% unbalance = 32% additional rotor heating. WAPDA industrial feeders regularly reach 3–5% during peak load periods. A PQ analyser quantifies this; a voltmeter does not.</p>

<h3>Class A or Class S for Pakistan industrial use?</h3>
<p>Class S (PKR 45,000–120,000) covers 90% of Pakistani industrial use cases. Class A is required for NEPRA compliance, WAPDA supply quality disputes, or DFI-submitted energy audits.</p>

<h3>Can a clamp meter replace a PQ analyser?</h3>
<p>No. A clamp meter cannot measure negative-sequence voltage unbalance, individual harmonic orders, voltage flicker, or voltage dip events. For capacitor bank design and motor protection relay settings, a proper PQ analyser is required.</p>

<h3>What is the WAPDA PF penalty threshold?</h3>
<p>Monthly average PF below 0.85 triggers a WAPDA surcharge on the full monthly demand charge for industrial tariff (B-2, B-3, B-4). A PKR 45,000 PQ analyser pays for itself in one month of avoided surcharges for a medium industrial consumer.</p>

<h3>How long should I log WAPDA supply quality?</h3>
<p>Minimum 7 days. WAPDA supply quality in Pakistan varies by time of day (evening peak worst), day of week, and season. A single 10-minute reading may miss the worst-case conditions that determine motor protection relay settings.</p>

<h3>What CT class for harmonic measurement?</h3>
<p>Class 0.5S or 0.2S metering CTs. Protection CTs (5P, 10P) saturate at low overcurrents and under-read harmonic magnitudes — leading to wrong capacitor bank sizing.</p>

<h3>Panel PQ meter plus portable analyser — do I need both?</h3>
<p>Yes — they serve different functions. Portable analyser for the 7-day survey at multiple measurement points; panel DIN rail meter for continuous 24/7 monitoring and SCADA trending after the survey phase is complete.</p>
