<p><em>News &mdash; CNC Electric Pakistan, June 10, 2026.</em></p>

<p>Pakistani searches for "UPS price in Pakistan" reached ~17,000 monthly in 2026 &mdash; the single largest electrical-equipment search term in the country. The market spans consumer-grade 600VA standby UPS at PKR 8,500 up to industrial 100 kVA online double-conversion UPS at PKR 1.85 million. Wrong topology means burnt appliances or unprotected loads. This news post explains the three UPS types per IEC 62040, lists current Pakistani 2026 prices, and flags the lithium battery upgrade path that's reshaping the residential + small office UPS market.</p>

<h2 id="three-types">Three UPS topologies &mdash; IEC 62040 classification</h2>
<table>
  <thead><tr><th></th><th>Standby (Offline)</th><th>Line-Interactive</th><th>Online (Double-Conversion)</th></tr></thead>
  <tbody>
    <tr><td>How it works</td><td>Bypass grid &mdash; switches to battery only on outage</td><td>AVR + battery &mdash; conditions voltage continuously, switches on outage</td><td>Always running off battery &mdash; grid keeps battery topped up</td></tr>
    <tr><td>Transfer time</td><td>4-10 ms (gap on switchover)</td><td>2-6 ms</td><td>0 ms (no gap)</td></tr>
    <tr><td>Voltage conditioning</td><td>None &mdash; pass-through</td><td>AVR &plusmn;15-25%</td><td>Full sine-wave regenerated</td></tr>
    <tr><td>Best for</td><td>Home PC, basic electronics</td><td>Small office, sensitive home loads</td><td>Server room, medical, telecom, data centre</td></tr>
    <tr><td>IEC 62040 class</td><td>Class 3 (VFD)</td><td>Class 2 (VI)</td><td>Class 1 (VFI)</td></tr>
    <tr><td>2026 Pakistani price (1 kVA)</td><td>PKR 8,500 - 18,500</td><td>PKR 18,500 - 38,500</td><td>PKR 65,000 - 125,000</td></tr>
    <tr><td>2026 Pakistani price (3 kVA)</td><td>PKR 22,500 - 42,500</td><td>PKR 48,500 - 95,000</td><td>PKR 155,000 - 325,000</td></tr>
    <tr><td>2026 Pakistani price (10 kVA)</td><td>n/a (online standard above 5 kVA)</td><td>PKR 185,000 - 385,000</td><td>PKR 485,000 - 985,000</td></tr>
  </tbody>
</table>

<h2 id="iec-62040">IEC 62040 classification decoded (VFI / VI / VFD)</h2>
<p>IEC 62040-3 classifies UPS by output behavior under three grid conditions: voltage swing, frequency swing, and waveform distortion. The 3-letter code is what to ask for on the spec sheet:</p>
<ul>
  <li><strong>VFI (Voltage and Frequency Independent)</strong> &mdash; Class 1, online double-conversion. Output independent of input across the full operating range.</li>
  <li><strong>VI (Voltage Independent)</strong> &mdash; Class 2, line-interactive with AVR. Output voltage regulated but frequency tracks input.</li>
  <li><strong>VFD (Voltage and Frequency Dependent)</strong> &mdash; Class 3, standby/offline. Output tracks input until outage triggers battery cut-in.</li>
</ul>

<h2 id="lithium-shift">2026 shift: lithium battery UPS is replacing SLA</h2>
<p>The Pakistani residential + small office UPS market is shifting from sealed lead-acid (SLA) batteries to lithium iron phosphate (LiFePO4 / LFP). Reasons:</p>
<ul>
  <li><strong>Cycle life:</strong> LFP delivers 4,000-6,000 cycles vs SLA's 300-500 cycles (10-15&times; longer)</li>
  <li><strong>Energy density:</strong> LFP at 100-150 Wh/kg vs SLA at 30-40 Wh/kg (LFP UPS is 1/3 the weight)</li>
  <li><strong>Pakistani 2026 LiFePO4 1 kWh price:</strong> PKR 22,500 - 38,500 (vs SLA equivalent PKR 9,500-14,500 &mdash; cost premium pays back in cycle life)</li>
  <li><strong>NEPRA 2026 net-metering battery storage:</strong> LFP is the dominant chemistry approved on prosumer applications</li>
  <li><strong>Heat tolerance:</strong> LFP works 0-55&deg;C vs SLA's 5-25&deg;C optimal &mdash; survives Pakistani 45&deg;C+ summers without derating</li>
</ul>
<p>See our <a href="/blogs/guides/lithium-battery-price-in-pakistan-2026-lifepo4-48v-buyer-guide-with-dc-protection">Lithium Battery Pakistan 2026 buyer guide</a> for full LFP specifications + 12V/24V/48V configurations.</p>

<h2 id="prices">Complete 2026 Pakistani UPS price matrix</h2>
<table>
  <thead><tr><th>Size</th><th>Standby SLA PKR</th><th>Line-Int SLA PKR</th><th>Line-Int LFP PKR</th><th>Online SLA PKR</th><th>Online LFP PKR</th></tr></thead>
  <tbody>
    <tr><td>600 VA</td><td>8,500 - 14,500</td><td>18,500 - 28,500</td><td>n/a</td><td>n/a (too small for online)</td><td>n/a</td></tr>
    <tr><td>1 kVA</td><td>14,500 - 22,500</td><td>22,500 - 38,500</td><td>32,500 - 52,500</td><td>65,000 - 95,000</td><td>85,000 - 125,000</td></tr>
    <tr><td>2 kVA</td><td>n/a (rare)</td><td>42,500 - 65,000</td><td>55,500 - 85,500</td><td>105,000 - 165,000</td><td>145,000 - 225,000</td></tr>
    <tr><td>3 kVA</td><td>n/a</td><td>65,000 - 95,000</td><td>85,000 - 125,000</td><td>155,000 - 245,000</td><td>225,000 - 325,000</td></tr>
    <tr><td>5 kVA</td><td>n/a</td><td>125,000 - 185,000</td><td>165,000 - 245,000</td><td>285,000 - 425,000</td><td>385,000 - 585,000</td></tr>
    <tr><td>10 kVA</td><td>n/a</td><td>185,000 - 285,000</td><td>n/a (LFP scales differently)</td><td>485,000 - 685,000</td><td>685,000 - 985,000</td></tr>
    <tr><td>20 kVA</td><td>n/a</td><td>n/a</td><td>n/a</td><td>825,000 - 1,250,000</td><td>1,150,000 - 1,650,000</td></tr>
    <tr><td>40 kVA</td><td>n/a</td><td>n/a</td><td>n/a</td><td>1,450,000 - 2,150,000</td><td>1,850,000 - 2,650,000</td></tr>
  </tbody>
</table>

<h2 id="sizing">UPS sizing &mdash; the Pakistani buyer rule of thumb</h2>
<ol>
  <li>Add up all loads in VA: each device's wattage divided by power factor 0.8 = VA needed</li>
  <li>Add 25% safety margin for surge currents</li>
  <li>Round up to next standard size</li>
  <li>Decide topology based on load type</li>
</ol>
<p><em>Example:</em> Home office with 2 PCs (300W each), 2 LED monitors (35W each), router (15W), inkjet printer (45W). Total: 730W / 0.8 = 912 VA. Add 25% safety: 1,140 VA &rarr; round up to 1.5 kVA line-interactive UPS = PKR 32,500 (LFP) typical.</p>

<h2 id="related">Related buying guides</h2>
<ul>
  <li><a href="/blogs/guides/lithium-battery-price-in-pakistan-2026-lifepo4-48v-buyer-guide-with-dc-protection">Lithium Battery Pakistan 2026 LiFePO4 Buyer Guide (24,000 vol target)</a></li>
  <li><a href="/blogs/guides/battery-bank-pakistan-lfp-vs-lead-acid-solar-battery-buyers-guide-2026">LFP vs Lead-Acid Battery Bank Buyer Guide</a></li>
  <li><a href="/blogs/guides/hybrid-vs-on-grid-vs-off-grid-solar-inverter-price-pakistan-2026">Hybrid vs On-Grid vs Off-Grid Solar Inverter</a></li>
  <li><a href="/blogs/guides/best-electrical-equipment-tiers-pakistan-2026-iec-certification-buyer-guide">Best Electrical Equipment Tiers Pakistan 2026</a></li>
  <li><a href="/blogs/guides/dc-distribution-box-price-pakistan-2026-12v-24v-48v-off-grid-buyer-guide">DC Distribution Box Buyer Guide</a></li>
  <li><a href="/blogs/guides/nepra-2026-net-metering-equipment-checklist-pakistan-complete-list">NEPRA 2026 Net-Metering Equipment Checklist</a></li>
  <li><a href="/blogs/guides/switch-board-price-in-pakistan-2026-distribution-board-msb-buyer-guide">Switch Board Price Guide &mdash; DB, MSB, MCC</a></li>
</ul>

<h2 id="cta">Need UPS sized + priced for your project?</h2>
<p>WhatsApp <strong>+92 326 1111 376</strong> with your load schedule + uptime requirement. We'll spec topology (standby / line-interactive / online), kVA + battery chemistry (SLA / LFP), with PKR pricing in 24 hours. Free Pakistan delivery + COD: Karachi, Lahore, Islamabad, Multan, Peshawar, Faisalabad.</p>
